<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>R-134a PT Chart: Pressure Temperature Chart (psig, °F, °C)</title>
<meta name="description" content="R-134a pressure-temperature chart from -50 °F to 150 °F in psig with °C. Free, printable.">
<link rel="canonical" href="https://andronaft.github.io/dredev-tools/hvac/pt-chart/r-134a.html">
<meta property="og:type" content="website">
<meta property="og:title" content="R-134a PT Chart: Pressure Temperature Chart (psig, °F, °C)">
<meta property="og:description" content="R-134a pressure-temperature chart from -50 °F to 150 °F in psig with °C. Free, printable.">
<meta property="og:url" content="https://andronaft.github.io/dredev-tools/hvac/pt-chart/r-134a.html">
<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<link rel="stylesheet" href="../../assets/style.css">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Cdefs%3E%3ClinearGradient id='g' x1='0' y1='0' x2='1' y2='1'%3E%3Cstop offset='0' stop-color='%23f59e0b'/%3E%3Cstop offset='1' stop-color='%23ef4444'/%3E%3C/linearGradient%3E%3C/defs%3E%3Crect width='32' height='32' rx='8' fill='url(%23g)'/%3E%3C/svg%3E">

</head>
<body class="t-hvac">
<header class="top"><div class="wrap">
<a class="brand" href="../../index.html"><i></i>Dre Dev Tools</a>
<nav>
<a href="../../hvac/superheat-subcooling-calculator.html">HVAC</a>
<a href="../../electrical/voltage-drop-calculator.html">Electrical</a>
<a href="../../coating/epoxy-coverage-calculator.html" class="hide-sm">Coatings</a>
<a href="../../index.html#apps">Apps</a>
</nav>
</div></header>
<main class="wrap">

<div class="crumbs"><a href="../../index.html">Tools</a> › <a href="../../hvac/superheat-subcooling-calculator.html">HVAC</a> › PT charts</div>
<div class="hero"><div class="eyebrow">PT chart · ASHRAE A1</div>
<h1>R-134a PT Chart</h1>
<p class="lead">R-134a pressure–temperature chart in psig and °F/°C. Medium-temp refrigeration, chillers, vehicles.</p></div>
<div class="prose"><p>Vacuum readings are shown in inches of mercury (″ Hg) below atmospheric pressure.</p></div>

<div class="tablewrap"><table><thead><tr><th>°F</th><th>°C</th><th>Pressure, psig</th></tr></thead><tbody><tr><td>-50</td><td>-45.6</td><td class="vac">18.7″ Hg</td></tr><tr><td>-45</td><td>-42.8</td><td class="vac">16.9″ Hg</td></tr><tr><td>-40</td><td>-40.0</td><td class="vac">14.8″ Hg</td></tr><tr><td>-35</td><td>-37.2</td><td class="vac">12.5″ Hg</td></tr><tr><td>-30</td><td>-34.4</td><td class="vac">9.8″ Hg</td></tr><tr><td>-25</td><td>-31.7</td><td class="vac">6.9″ Hg</td></tr><tr><td>-20</td><td>-28.9</td><td class="vac">3.7″ Hg</td></tr><tr><td>-15</td><td>-26.1</td><td>0.0</td></tr><tr><td>-10</td><td>-23.3</td><td>1.9</td></tr><tr><td>-5</td><td>-20.6</td><td>4.1</td></tr><tr><td>0</td><td>-17.8</td><td>6.5</td></tr><tr><td>5</td><td>-15.0</td><td>9.1</td></tr><tr><td>10</td><td>-12.2</td><td>11.9</td></tr><tr><td>15</td><td>-9.4</td><td>15.0</td></tr><tr><td>20</td><td>-6.7</td><td>18.4</td></tr><tr><td>25</td><td>-3.9</td><td>22.1</td></tr><tr><td>30</td><td>-1.1</td><td>26.1</td></tr><tr><td>35</td><td>1.7</td><td>30.4</td></tr><tr><td>40</td><td>4.4</td><td>35.0</td></tr><tr><td>45</td><td>7.2</td><td>40.1</td></tr><tr><td>50</td><td>10.0</td><td>45.4</td></tr><tr><td>55</td><td>12.8</td><td>51.2</td></tr><tr><td>60</td><td>15.6</td><td>57.4</td></tr><tr><td>65</td><td>18.3</td><td>64.0</td></tr><tr><td>70</td><td>21.1</td><td>71.1</td></tr><tr><td>75</td><td>23.9</td><td>78.7</td></tr><tr><td>80</td><td>26.7</td><td>86.7</td></tr><tr><td>85</td><td>29.4</td><td>95.2</td></tr><tr><td>90</td><td>32.2</td><td>104.3</td></tr><tr><td>95</td><td>35.0</td><td>114.0</td></tr><tr><td>100</td><td>37.8</td><td>124.2</td></tr><tr><td>105</td><td>40.6</td><td>135.0</td></tr><tr><td>110</td><td>43.3</td><td>146.4</td></tr><tr><td>115</td><td>46.1</td><td>158.4</td></tr><tr><td>120</td><td>48.9</td><td>171.2</td></tr><tr><td>125</td><td>51.7</td><td>184.6</td></tr><tr><td>130</td><td>54.4</td><td>198.7</td></tr><tr><td>135</td><td>57.2</td><td>213.6</td></tr><tr><td>140</td><td>60.0</td><td>229.2</td></tr><tr><td>145</td><td>62.8</td><td>245.7</td></tr><tr><td>150</td><td>65.6</td><td>262.9</td></tr></tbody></table></div>
<p class="note">Source: Arkema Forane® Pressure Temperature Chart (PPC/SDC 05-2025). Reference only; verify against the equipment manufacturer's data.</p>
<section class="promo"><img class="icon" src="../../img/hvac-charge-icon.jpg" alt="" width="72" height="72"><div>
<h3>HVAC Charge: Superheat &amp; PT</h3>
<p>Look up R-134a offline in the field and get superheat, subcooling and a charge call in seconds. <a href="../../apps/hvac-charge.html">See what's inside</a>.</p>
<div class="btns"><a class="btn" href="https://zhukovskyi.space/apps/hvac-charge/">Become a tester, free</a><a class="btn ghost" href="https://forms.gle/Vn9wgynXFbegDsWS7" target="_blank" rel="noopener">iPhone? Sign up</a><span class="btn off">Closed test on Google Play &middot; App Store coming soon</span></div>
</div></section>
<section><h2>Other refrigerants</h2><div class="chips"><a href="../../hvac/pt-chart/r-410a.html">R-410A</a><a href="../../hvac/pt-chart/r-454b.html">R-454B</a><a href="../../hvac/pt-chart/r-32.html">R-32</a><a href="../../hvac/pt-chart/r-22.html">R-22</a><a href="../../hvac/pt-chart/r-134a.html" aria-current=page>R-134a</a><a href="../../hvac/pt-chart/r-404a.html">R-404A</a><a href="../../hvac/pt-chart/r-407c.html">R-407C</a><a href="../../hvac/pt-chart/r-407a.html">R-407A</a><a href="../../hvac/pt-chart/r-448a.html">R-448A</a><a href="../../hvac/pt-chart/r-449a.html">R-449A</a><a href="../../hvac/pt-chart/r-452a.html">R-452A</a><a href="../../hvac/pt-chart/r-513a.html">R-513A</a><a href="../../hvac/pt-chart/r-1234yf.html">R-1234yf</a><a href="../../hvac/pt-chart/r-507a.html">R-507A</a><a href="../../hvac/pt-chart/r-427a.html">R-427A</a><a href="../../hvac/pt-chart/r-408a.html">R-408A</a><a href="../../hvac/pt-chart/r-409a.html">R-409A</a><a href="../../hvac/pt-chart/r-290.html">R-290</a><a href="../../hvac/pt-chart/r-600a.html">R-600a</a><a href="../../hvac/pt-chart/r-744.html">R-744</a><a href="../../hvac/pt-chart/r-717.html">R-717</a><a href="../../hvac/pt-chart/r-12.html">R-12</a></div></section>

</main>
<footer><div class="wrap">
<span>© 2026 Dre Dev. Free tools and offline apps. No account, no tracking cookies.</span>
<span>Made by <a href="https://zhukovskyi.space/">Andrii Zhukovskyi</a> · <a href="https://zhukovskyi.space/apps/">all apps</a> · <a href="https://zhukovskyi.space/testers/">become a tester</a> · <a href="mailto:mobile.support@zhukovskyi.space">mobile.support@zhukovskyi.space</a></span>
</div></footer>

</body>
</html>
