<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>R-410A Superheat &amp; Subcooling Calculator | Free, with PT Lookup</title>
<meta name="description" content="Free R-410A superheat and subcooling calculator with worked examples, typical R-410A pressures and how its chart differs from R-22, R-454B and R-32. Saturation from the published PT chart.">
<link rel="canonical" href="https://zhukovskyi.space/calculators/hvac/superheat-calculator/r-410a.html">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Dre Dev Tools">
<meta property="og:title" content="R-410A Superheat &amp; Subcooling Calculator | Free, with PT Lookup">
<meta property="og:description" content="Free R-410A superheat and subcooling calculator with worked examples, typical R-410A pressures and how its chart differs from R-22, R-454B and R-32. Saturation from the published PT chart.">
<meta property="og:url" content="https://zhukovskyi.space/calculators/hvac/superheat-calculator/r-410a.html">
<meta property="og:image" content="https://zhukovskyi.space/calculators/assets/og.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<link rel="stylesheet" href="../../assets/style.css?v=fa90e2f0">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Cdefs%3E%3ClinearGradient id='g' x1='0' y1='0' x2='1' y2='1'%3E%3Cstop offset='0' stop-color='%23f59e0b'/%3E%3Cstop offset='1' stop-color='%23ef4444'/%3E%3C/linearGradient%3E%3C/defs%3E%3Crect width='32' height='32' rx='8' fill='url(%23g)'/%3E%3C/svg%3E">
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "WebPage", "@id": "https://zhukovskyi.space/calculators/hvac/superheat-calculator/r-410a.html", "url": "https://zhukovskyi.space/calculators/hvac/superheat-calculator/r-410a.html", "name": "R-410A Superheat & Subcooling Calculator | Free, with PT Lookup", "description": "Free R-410A superheat and subcooling calculator with worked examples, typical R-410A pressures and how its chart differs from R-22, R-454B and R-32. Saturation from the published PT chart.", "isPartOf": {"@type": "WebSite", "@id": "https://zhukovskyi.space/calculators/#website", "name": "Dre Dev Tools", "url": "https://zhukovskyi.space/calculators/", "publisher": {"@id": "https://zhukovskyi.space/#dredev"}}, "author": {"@id": "https://zhukovskyi.space/#person"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-22"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://zhukovskyi.space/"}, {"@type": "ListItem", "position": 2, "name": "Free tools", "item": "https://zhukovskyi.space/calculators/"}, {"@type": "ListItem", "position": 3, "name": "HVAC", "item": "https://zhukovskyi.space/calculators/hvac/"}, {"@type": "ListItem", "position": 4, "name": "Superheat & subcooling", "item": "https://zhukovskyi.space/calculators/hvac/superheat-subcooling-calculator.html"}, {"@type": "ListItem", "position": 5, "name": "R-410A Superheat & Subcooling Calculator", "item": "https://zhukovskyi.space/calculators/hvac/superheat-calculator/r-410a.html"}]}, {"@type": "Organization", "@id": "https://zhukovskyi.space/#dredev", "name": "Dre Dev", "url": "https://zhukovskyi.space/about/"}, {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "WebApplication", "name": "R-410A Superheat & Subcooling Calculator", "url": "https://zhukovskyi.space/calculators/hvac/superheat-calculator/r-410a.html", "description": "Free R-410A superheat and subcooling calculator with worked examples, typical R-410A pressures and how its chart differs from R-22, R-454B and R-32. Saturation from the published PT chart.", "applicationCategory": "UtilitiesApplication", "operatingSystem": "Any", "offers": {"@type": "Offer", "price": "0", "priceCurrency": "USD"}, "author": {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-22"}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "Does R-410A need the bubble or the dew column?", "acceptedAnswer": {"@type": "Answer", "text": "Neither. The source chart prints one pressure column for R-410A, and this calculator uses that one saturation temperature for superheat and for subcooling."}}, {"@type": "Question", "name": "Can I read R-410A pressures on an R-22 chart?", "acceptedAnswer": {"@type": "Answer", "text": "No. R-410A is at 118.8 psig at 40 °F and R-22 at 68.6 psig. A 119 psig reading on the R-22 chart would show 68.8 °F instead of 40.1 °F."}}, {"@type": "Question", "name": "Can I top off an R-410A system with R-454B or R-32?", "acceptedAnswer": {"@type": "Answer", "text": "No. Arkema lists both as R-410A replacements for new equipment, and Chemours states that A2L refrigerants are for new equipment only, not for retrofits."}}, {"@type": "Question", "name": "Where does the data come from?", "acceptedAnswer": {"@type": "Answer", "text": "Arkema Forane® Pressure Temperature Chart (PPC/SDC 05-2025). Between the printed 5 °F points the calculator interpolates along the vapor-pressure curve."}}]}</script>
<!-- Cloudflare Web Analytics --><script defer src='https://static.cloudflareinsights.com/beacon.min.js' data-cf-beacon='{"token": "83c899454bcd4d139b58edeea34eaac0"}'></script><!-- End Cloudflare Web Analytics -->
</head>
<body class="t-hvac" data-calc="hvac">
<header class="top"><div class="wrap">
<a class="brand" href="../../"><i></i>Dre Dev Tools</a>
<nav aria-label="Main">
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../../" aria-current="page">Free tools</a>
<a href="https://zhukovskyi.space/blog/" class="hide-sm">Blog</a>
<a href="https://zhukovskyi.space/about/">About</a>
</nav>
</div>
<div class="wrap"><nav class="subnav" aria-label="Calculators"><a href="../../hvac/">HVAC</a><a href="../../electrical/">Electrical</a><a href="../../coating/epoxy-coverage-calculator.html">Coatings</a><a href="../../pool/pool-chemical-calculator.html">Pool</a><a href="../../bread/bakers-percentage-calculator.html">Baking</a><a href="../../soap/lye-calculator.html">Soap</a><a href="../../roofing/roof-pitch-multiplier-chart.html">Roofing</a><a href="../../concrete/concrete-slab-calculator.html">Concrete</a><a href="../../shifts/">Shifts</a><a href="../../brewing/mead-abv-calculator.html">Brewing</a><a href="../../hydroponics/ec-to-ppm-converter.html">Hydroponics</a><a href="../../candles/fragrance-load-calculator.html">Candles</a><a href="../../coffee/espresso-ratio-calculator.html">Coffee</a><a href="../../knitting/yarn-yardage-calculator.html">Knitting</a><a href="../../aquarium/">Aquarium</a></nav></div></header>
<main class="wrap">
<link rel="stylesheet" href="../../assets/ref-pages.css?v=e1f95f86">
<div class="crumbs"><a href="../../">Tools</a> › <a href="../../hvac/">HVAC</a> › <a href="../../hvac/superheat-subcooling-calculator.html">Superheat &amp; subcooling</a> › R-410A</div>
<div class="hero"><div class="eyebrow">Free HVAC tool · ASHRAE A1</div>
<h1>R-410A Superheat &amp; Subcooling Calculator</h1>
<p class="lead">For residential and light commercial air conditioners and heat pumps charged with R-410A. Enter the gauge pressure and the line temperature; the saturation temperature comes from Arkema's R-410A chart.</p>
<p class="answer"><strong>Quick answer:</strong> R-410A has one pressure column, so superheat and subcooling use the same chart reading. 119 psig on the suction side is 40.1 °F saturated, so a 52 °F suction line is 11.9 °F superheated. 366 psig on the liquid line is 109.9 °F, so a 100 °F line is 9.9 °F subcooled.</p></div>

<div class="calc card">
<div class="fields">
<div class="full"><div class="seg" id="mode" role="group" aria-label="Measurement">
<button data-v="sh" aria-pressed="true">Superheat</button><button data-v="sc" aria-pressed="false">Subcooling</button></div></div>
<input type="hidden" id="ref" value="R-410A">
<div><label for="p" id="p-label">Suction pressure <small>(psig)</small></label><input id="p" inputmode="decimal" value="119"></div>
<div><label for="t" id="t-label">Suction line temp <small>(°F)</small></label><input id="t" inputmode="decimal" value="52"></div>
</div>
<div class="result" aria-live="polite">
<div id="out-title" class="eyebrow">Superheat</div>
<div class="big" id="out">–</div>
<div class="rows"><div><span>In kelvin</span><span id="out-c"></span></div>
<div><span id="sat-label">Saturation temp</span><span id="sat">–</span></div></div>
<div id="hvac-warn" class="verdict"></div>
</div>
</div>

<section class="calc card" style="margin-top:20px">
<div class="fields">
<div class="full"><h2 style="margin:0">R-410A PT lookup</h2></div>
<div class="full"><div class="seg" id="ptmode" role="group" aria-label="Lookup direction">
<button data-v="p2t" aria-pressed="true">Pressure → temp</button><button data-v="t2p" aria-pressed="false">Temp → pressure</button></div></div>
<div class="full"><label for="pt-in" id="pt-in-label">Pressure <small>(psig)</small></label><input id="pt-in" inputmode="decimal" value="119"></div>
</div>
<div class="result"><div class="eyebrow">Saturation</div><div class="rows" id="pt-out"></div></div>
</section>

<section class="prose"><h2>What is particular about R-410A</h2><h3>A blend that is printed with one column</h3><p>R-410A is a blend: EPA gives its GWP as calculated for the blend (<a href="https://www.epa.gov/climate-hfcs-reduction/technology-transitions-gwp-reference-table" rel="noopener">US EPA, Technology Transitions GWP Reference Table (page updated 2 April 2026)</a>). Arkema's chart still prints a single pressure column for it, so there is no bubble or dew column to choose from. The calculator shows one saturation temperature and uses it for both superheat and subcooling.</p><h3>Much higher pressure than R-22</h3><p>At 40 °F saturated, R-410A reads 118.8 psig where R-22 reads 68.6 psig; as 105 °F liquid it is 341.9 psig against 210.8 psig. One chart cannot stand in for the other: a 119 psig suction reading looked up on the R-22 chart comes out as 68.8 °F instead of 40.1 °F.</p><h3>R-454B and R-32 are for new equipment</h3><p>Arkema lists R-454B and R-32 as replacements for R-410A in new equipment (<a href="https://forane.arkema.com/files/live/sites/shared_arkema/files/Fluorochemicals/2025%20Forane%20Technical%20Digest-FINAL-LR.pdf" rel="noopener">Arkema, 2025 Forane® Technical Digest</a>). Both are A2L refrigerants, and Chemours states that A2L refrigerants are for new equipment only, not for retrofits (<a href="https://www.opteon.com/en/-/media/files/opteon/a2l/optxlptac-0522-printable.pdf?rev=745c0b46b0524377a315c8a9c606d238&amp;sc_lang=en" rel="noopener">Chemours, Opteon™ XL41 (R-454B) Pressure-Temperature Guide for A/C</a>), so an R-410A unit is not topped off with either. Their charts sit close to this one and are still different: at 119 psig the dew point of R-454B is 45.5 °F and R-32 is at 39.1 °F, against 40.1 °F here. See <a href="../../hvac/compare/r-454b-vs-r-410a.html">R-454B vs R-410A</a> and <a href="../../hvac/compare/r-32-vs-r-410a.html">R-32 vs R-410A</a>.</p><h3>Class, oil and GWP</h3><p>R-410A is in safety class A1 (lower toxicity, no flame propagation) (ASHRAE Standard 34 class as listed by <a href="https://www.epa.gov/snap/substitutes-residential-and-light-commercial-air-conditioning-and-heat-pumps" rel="noopener">US EPA SNAP, Substitutes in Residential and Light Commercial Air Conditioning and Heat Pumps (page updated 19 March 2026)</a>). Arkema names POE as its lubricant (<a href="https://forane.arkema.com/files/live/sites/shared_arkema/files/Fluorochemicals/2025%20Forane%20Technical%20Digest-FINAL-LR.pdf" rel="noopener">Arkema, 2025 Forane® Technical Digest</a>). Its 100-year GWP is 2,088 per US EPA.</p></section>
<section class="guide"><h2>R-410A worked examples and pressures</h2><p>The readings below are a comfort-cooling example. They show the arithmetic; they are not charging targets.</p><h3>Worked example: R-410A superheat</h3><ol class="steps"><li>Suction (low-side) gauge pressure: 119 psig.</li><li>Saturation temperature at 119 psig in the chart: 40.1 °F.</li><li>Suction line temperature near the service valve: 52 °F.</li><li>Superheat = 52 − 40.1 = 11.9 °F.</li></ol><p><strong>Result: 11.9 °F of superheat.</strong></p><h3>Worked example: R-410A subcooling</h3><ol class="steps"><li>Liquid (high-side) gauge pressure: 366 psig.</li><li>Saturation temperature at 366 psig in the chart: 109.9 °F.</li><li>Liquid line temperature near the service valve: 100 °F.</li><li>Subcooling = 109.9 − 100 = 9.9 °F.</li></ol><p><strong>Result: 9.9 °F of subcooling.</strong></p><h3>Typical R-410A pressures</h3><p class="muted">Cells of the Arkema Forane® Pressure Temperature Chart (PPC/SDC 05-2025) at evaporator and condenser saturation temperatures.</p><div class="tablewrap "><table><thead><tr><th>Saturation temperature</th><th>Pressure, psig</th></tr></thead><tbody><tr><td>Evaporator at 30 °F</td><td>97.4</td></tr><tr><td>Evaporator at 35 °F</td><td>107.7</td></tr><tr><td>Evaporator at 40 °F</td><td>118.8</td></tr><tr><td>Evaporator at 45 °F</td><td>130.6</td></tr><tr><td>Evaporator at 50 °F</td><td>143.2</td></tr></tbody></table></div><div class="tablewrap "><table><thead><tr><th>Saturation temperature</th><th>Pressure, psig</th></tr></thead><tbody><tr><td>Condenser at 90 °F</td><td>275.4</td></tr><tr><td>Condenser at 100 °F</td><td>318.6</td></tr><tr><td>Condenser at 110 °F</td><td>366.4</td></tr><tr><td>Condenser at 120 °F</td><td>419.4</td></tr><tr><td>Condenser at 130 °F</td><td>477.9</td></tr></tbody></table></div><h3>R-410A saturation temperature by gauge pressure</h3><div class="tablewrap"><table><thead><tr><th>Pressure, psig</th><th>Saturation temperature, °F</th><th>°C</th></tr></thead><tbody><tr><td>50</td><td>1.2</td><td>-17.1</td></tr><tr><td>100</td><td>31.3</td><td>-0.4</td></tr><tr><td>150</td><td>52.6</td><td>11.4</td></tr><tr><td>200</td><td>69.5</td><td>20.8</td></tr><tr><td>250</td><td>83.6</td><td>28.7</td></tr><tr><td>300</td><td>95.8</td><td>35.5</td></tr><tr><td>350</td><td>106.7</td><td>41.5</td></tr><tr><td>400</td><td>116.4</td><td>46.9</td></tr><tr><td>450</td><td>125.4</td><td>51.9</td></tr></tbody></table></div><p class="note">Interpolated between the 5 °F points of the chart, the same way the calculator does it. The full table by temperature is on the <a href="../../hvac/pt-chart/r-410a.html">R-410A PT chart</a>.</p><p class="note byline">Made and checked by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. Formulas and sources are in the questions below and in the <a href="../../methodology.html">methodology</a>. Checked against the sources on 12 November 2026: <a href="../../verification.html">see the examples</a>.</p></section>
<section class="prose"><h2>What should R-410A superheat and subcooling be?</h2>
<p>There is no single correct number for a refrigerant. The target belongs to the equipment: a fixed-orifice (piston) system is charged to a
target superheat from the manufacturer's charging table (<a href="../../hvac/target-superheat-calculator.html">target superheat calculator</a>), and a TXV or EEV system to the
target subcooling on the unit's data plate. Always use the manufacturer's numbers for the unit in front of you.</p></section>
<!-- app:hvac-charge --><section class="promo"><img class="icon" src="../../img/hvac-charge-icon.jpg" alt="" width="72" height="72"><div>
<div class="eyebrow">The whole job, on your phone</div>
<h3>HVAC Charge: Superheat &amp; PT</h3>
<p>R-410A on your phone, offline on the roof: superheat, subcooling, piston target superheat and an add/recover call. <a href="https://zhukovskyi.space/apps/hvac-charge/">See what's inside</a>.</p>
<div class="btns"><a class="btn" href="https://play.google.com/store/apps/details?id=com.andrii.hvaccharge&referrer=utm_source%3Ddredev-tools%26utm_campaign%3Dsh-r-410a">Get it on Google Play</a></div>
</div></section>
<section><h2>Other refrigerants</h2><div class="chips"><a href="../../hvac/superheat-calculator/r-410a.html" aria-current=page>R-410A</a><a href="../../hvac/superheat-calculator/r-454b.html">R-454B</a><a href="../../hvac/superheat-calculator/r-32.html">R-32</a><a href="../../hvac/superheat-calculator/r-22.html">R-22</a><a href="../../hvac/superheat-calculator/r-134a.html">R-134a</a><a href="../../hvac/superheat-calculator/r-404a.html">R-404A</a><a href="../../hvac/superheat-subcooling-calculator.html">All 22 refrigerants</a></div></section>
<section class="related"><h2>More HVAC tools</h2><div class="chips"><a href="../../hvac/superheat-subcooling-calculator.html">Superheat &amp; subcooling calculator</a><a href="../../hvac/target-superheat-calculator.html">Target superheat (fixed orifice)</a><a href="../../hvac/pt-chart/">PT charts</a><a href="../../hvac/compare/">Refrigerant comparisons</a><a href="../../hvac/bubble-point-vs-dew-point.html">Bubble point vs dew point</a><a href="../../hvac/how-to-charge-r-454b-by-subcooling.html">Charging R-454B by subcooling</a><a href="../../hvac/">All HVAC tools</a></div></section>
<section class="faq"><h2>Questions</h2><details><summary>Does R-410A need the bubble or the dew column?</summary><p>Neither. The source chart prints one pressure column for R-410A, and this calculator uses that one saturation temperature for superheat and for subcooling.</p></details><details><summary>Can I read R-410A pressures on an R-22 chart?</summary><p>No. R-410A is at 118.8 psig at 40 °F and R-22 at 68.6 psig. A 119 psig reading on the R-22 chart would show 68.8 °F instead of 40.1 °F.</p></details><details><summary>Can I top off an R-410A system with R-454B or R-32?</summary><p>No. Arkema lists both as R-410A replacements for new equipment, and Chemours states that A2L refrigerants are for new equipment only, not for retrofits.</p></details><details><summary>Where does the data come from?</summary><p>Arkema Forane® Pressure Temperature Chart (PPC/SDC 05-2025). Between the printed 5 °F points the calculator interpolates along the vapor-pressure curve.</p></details></section>
<p class="note">Reference only. Charging targets and procedures come from the equipment manufacturer's data plate and installation instructions, and local codes apply. Handling refrigerants requires EPA Section 608 certification in the US.</p>

<aside class="trust"><p class="note disclaimer">Reference only. A result depends on what you enter and on the published tables named on this page. Before you buy materials, size a circuit, charge a system or dose chemicals, check it against the code in force where you work, the product label and the manufacturer's instructions. These tools come with no warranty.</p><p class="note"><a href="../../methodology.html">Methodology and sources</a> · <a href="../../verification.html">Checked examples</a> · <a href="../../changelog.html">Changelog</a> · <a href="mailto:mobile.support@zhukovskyi.space?subject=Calculator%20error%3A%20R-410A%20Superheat%20%26%20Subcooling%20Calculator&amp;body=Page%3A%20https%3A//zhukovskyi.space/calculators/hvac/superheat-calculator/r-410a.html%0A%0AWhat%20I%20entered%3A%0A%0AWhat%20the%20page%20showed%3A%0A%0AWhat%20I%20expected%2C%20and%20where%20that%20number%20comes%20from%3A%0A">Found an error? Tell me</a></p></aside>
</main>
<footer><div class="wrap">
<span>© 2026 Dre Dev · apps and free tools by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. No account, no tracking cookies.</span>
<nav aria-label="Footer">
<a href="https://zhukovskyi.space/about/">About</a>
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../../">Free tools</a>
<a href="../../methodology.html">Methodology</a>
<a href="https://zhukovskyi.space/privacy/">Privacy</a>
<a href="https://zhukovskyi.space/testers/">Become a tester</a>
<a href="https://zhukovskyi.space/blog/">Blog</a>
<a href="https://github.com/andronaft">GitHub</a>
<a href="mailto:mobile.support@zhukovskyi.space">mobile.support@zhukovskyi.space</a>
</nav>
</div></footer>
<script>window.PT_DATA = {"R-410A":{"id":"R-410A","safety":"A1","use":"Residential and light commercial AC and heat pumps","source":"Arkema Forane\u00ae Pressure Temperature Chart (PPC/SDC 05-2025)","bubble":{"startF":-50,"psig":[5.0,7.7,10.8,14.1,17.8,21.9,26.3,31.2,36.5,42.2,48.4,55.2,62.4,70.3,78.7,87.7,97.4,107.7,118.8,130.6,143.2,156.5,170.7,185.8,201.8,218.7,236.5,255.4,275.4,296.4,318.6,341.9,366.4,392.3,419.4,447.9,477.9,509.4,542.5,577.3,613.9],"converted":false},"dew":null}};window.HVAC_EXAMPLES = {"R-410A":{"sh":[119,52],"sc":[366,100]}};</script><script src="../../assets/calc.js?v=95523d72"></script><script src="../../assets/ref-pages.js?v=cdc64083"></script>
</body>
</html>
