<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>R-454B Superheat &amp; Subcooling Calculator | Free, with PT Lookup</title>
<meta name="description" content="Free R-454B superheat and subcooling calculator: dew point for superheat, bubble point for subcooling. Worked examples, typical R-454B pressures, glide, A2L handling and the difference from R-410A, with sources.">
<link rel="canonical" href="https://zhukovskyi.space/calculators/hvac/superheat-calculator/r-454b.html">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Dre Dev Tools">
<meta property="og:title" content="R-454B Superheat &amp; Subcooling Calculator | Free, with PT Lookup">
<meta property="og:description" content="Free R-454B superheat and subcooling calculator: dew point for superheat, bubble point for subcooling. Worked examples, typical R-454B pressures, glide, A2L handling and the difference from R-410A, with sources.">
<meta property="og:url" content="https://zhukovskyi.space/calculators/hvac/superheat-calculator/r-454b.html">
<meta property="og:image" content="https://zhukovskyi.space/calculators/assets/og.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<link rel="stylesheet" href="../../assets/style.css?v=fa90e2f0">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Cdefs%3E%3ClinearGradient id='g' x1='0' y1='0' x2='1' y2='1'%3E%3Cstop offset='0' stop-color='%23f59e0b'/%3E%3Cstop offset='1' stop-color='%23ef4444'/%3E%3C/linearGradient%3E%3C/defs%3E%3Crect width='32' height='32' rx='8' fill='url(%23g)'/%3E%3C/svg%3E">
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "WebPage", "@id": "https://zhukovskyi.space/calculators/hvac/superheat-calculator/r-454b.html", "url": "https://zhukovskyi.space/calculators/hvac/superheat-calculator/r-454b.html", "name": "R-454B Superheat & Subcooling Calculator | Free, with PT Lookup", "description": "Free R-454B superheat and subcooling calculator: dew point for superheat, bubble point for subcooling. Worked examples, typical R-454B pressures, glide, A2L handling and the difference from R-410A, with sources.", "isPartOf": {"@type": "WebSite", "@id": "https://zhukovskyi.space/calculators/#website", "name": "Dre Dev Tools", "url": "https://zhukovskyi.space/calculators/", "publisher": {"@id": "https://zhukovskyi.space/#dredev"}}, "author": {"@id": "https://zhukovskyi.space/#person"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-22"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://zhukovskyi.space/"}, {"@type": "ListItem", "position": 2, "name": "Free tools", "item": "https://zhukovskyi.space/calculators/"}, {"@type": "ListItem", "position": 3, "name": "HVAC", "item": "https://zhukovskyi.space/calculators/hvac/"}, {"@type": "ListItem", "position": 4, "name": "Superheat & subcooling", "item": "https://zhukovskyi.space/calculators/hvac/superheat-subcooling-calculator.html"}, {"@type": "ListItem", "position": 5, "name": "R-454B Superheat & Subcooling Calculator", "item": "https://zhukovskyi.space/calculators/hvac/superheat-calculator/r-454b.html"}]}, {"@type": "Organization", "@id": "https://zhukovskyi.space/#dredev", "name": "Dre Dev", "url": "https://zhukovskyi.space/about/"}, {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "WebApplication", "name": "R-454B Superheat & Subcooling Calculator", "url": "https://zhukovskyi.space/calculators/hvac/superheat-calculator/r-454b.html", "description": "Free R-454B superheat and subcooling calculator: dew point for superheat, bubble point for subcooling. Worked examples, typical R-454B pressures, glide, A2L handling and the difference from R-410A, with sources.", "applicationCategory": "UtilitiesApplication", "operatingSystem": "Any", "offers": {"@type": "Offer", "price": "0", "priceCurrency": "USD"}, "author": {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-22"}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "Which column do I use for R-454B, bubble or dew?", "acceptedAnswer": {"@type": "Answer", "text": "Dew (vapor) for superheat and bubble (liquid) for subcooling. At 107 psig they are 40.0 °F and 37.7 °F."}}, {"@type": "Question", "name": "How much temperature glide does R-454B have?", "acceptedAnswer": {"@type": "Answer", "text": "About 2.3 °F on this chart: the dew point minus the bubble point at the same pressure, at a 40 °F dew point."}}, {"@type": "Question", "name": "Can I use an R-410A PT chart for R-454B?", "acceptedAnswer": {"@type": "Answer", "text": "No. At 107 psig the R-410A chart reads 34.7 °F and the R-454B dew point is 40.0 °F, so superheat would come out 5.3 °F too high."}}, {"@type": "Question", "name": "Is R-454B added as liquid or as vapor?", "acceptedAnswer": {"@type": "Answer", "text": "As liquid. It is a blend, and the equipment and refrigerant makers require it to leave the cylinder as liquid."}}, {"@type": "Question", "name": "Where does the data come from?", "acceptedAnswer": {"@type": "Answer", "text": "Arkema Forane® Pressure Temperature Chart (PPC/SDC 05-2025). Between the printed 5 °F points the calculator interpolates along the vapor-pressure curve."}}]}</script>
<!-- Cloudflare Web Analytics --><script defer src='https://static.cloudflareinsights.com/beacon.min.js' data-cf-beacon='{"token": "83c899454bcd4d139b58edeea34eaac0"}'></script><!-- End Cloudflare Web Analytics -->
</head>
<body class="t-hvac" data-calc="hvac">
<header class="top"><div class="wrap">
<a class="brand" href="../../"><i></i>Dre Dev Tools</a>
<nav aria-label="Main">
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../../" aria-current="page">Free tools</a>
<a href="https://zhukovskyi.space/blog/" class="hide-sm">Blog</a>
<a href="https://zhukovskyi.space/about/">About</a>
</nav>
</div>
<div class="wrap"><nav class="subnav" aria-label="Calculators"><a href="../../hvac/">HVAC</a><a href="../../electrical/">Electrical</a><a href="../../coating/epoxy-coverage-calculator.html">Coatings</a><a href="../../pool/pool-chemical-calculator.html">Pool</a><a href="../../bread/bakers-percentage-calculator.html">Baking</a><a href="../../soap/lye-calculator.html">Soap</a><a href="../../roofing/roof-pitch-multiplier-chart.html">Roofing</a><a href="../../concrete/concrete-slab-calculator.html">Concrete</a><a href="../../shifts/">Shifts</a><a href="../../brewing/mead-abv-calculator.html">Brewing</a><a href="../../hydroponics/ec-to-ppm-converter.html">Hydroponics</a><a href="../../candles/fragrance-load-calculator.html">Candles</a><a href="../../coffee/espresso-ratio-calculator.html">Coffee</a><a href="../../knitting/yarn-yardage-calculator.html">Knitting</a></nav></div></header>
<main class="wrap">
<link rel="stylesheet" href="../../assets/ref-pages.css?v=a8322df5">
<div class="crumbs"><a href="../../">Tools</a> › <a href="../../hvac/">HVAC</a> › <a href="../../hvac/superheat-subcooling-calculator.html">Superheat &amp; subcooling</a> › R-454B</div>
<div class="hero"><div class="eyebrow">Free HVAC tool · ASHRAE A2L</div>
<h1>R-454B Superheat &amp; Subcooling Calculator</h1>
<p class="lead">For air conditioners and heat pumps built for R-454B. It is a blend with temperature glide, so the calculator reads the dew point for superheat and the bubble point for subcooling.</p>
<p class="answer"><strong>Quick answer:</strong> R-454B has two saturation temperatures at one pressure. Superheat uses the dew point: 107 psig is 40.0 °F, so a 52 °F suction line has 12.0 °F of superheat. Subcooling uses the bubble point: 346 psig is 110.0 °F, so a 100 °F liquid line has 10.0 °F of subcooling.</p></div>

<div class="calc card">
<div class="fields">
<div class="full"><div class="seg" id="mode" role="group" aria-label="Measurement">
<button data-v="sh" aria-pressed="true">Superheat</button><button data-v="sc" aria-pressed="false">Subcooling</button></div></div>
<input type="hidden" id="ref" value="R-454B">
<div><label for="p" id="p-label">Suction pressure <small>(psig)</small></label><input id="p" inputmode="decimal" value="107"></div>
<div><label for="t" id="t-label">Suction line temp <small>(°F)</small></label><input id="t" inputmode="decimal" value="52"></div>
</div>
<div class="result" aria-live="polite">
<div id="out-title" class="eyebrow">Superheat</div>
<div class="big" id="out">–</div>
<div class="rows"><div><span>In kelvin</span><span id="out-c"></span></div>
<div><span id="sat-label">Saturation temp</span><span id="sat">–</span></div></div>
<div id="hvac-warn" class="verdict"></div>
</div>
</div>

<section class="calc card" style="margin-top:20px">
<div class="fields">
<div class="full"><h2 style="margin:0">R-454B PT lookup</h2></div>
<div class="full"><div class="seg" id="ptmode" role="group" aria-label="Lookup direction">
<button data-v="p2t" aria-pressed="true">Pressure → temp</button><button data-v="t2p" aria-pressed="false">Temp → pressure</button></div></div>
<div class="full"><label for="pt-in" id="pt-in-label">Pressure <small>(psig)</small></label><input id="pt-in" inputmode="decimal" value="107"></div>
</div>
<div class="result"><div class="eyebrow">Saturation</div><div class="rows" id="pt-out"></div></div>
</section>

<section class="prose"><h2>What is particular about R-454B</h2><h3>A blend with about 2.3 °F of glide</h3><p>R-454B is R-32 / R-1234yf, 68.9 / 31.1 % by weight (<a href="https://www.opteon.com/en/-/media/files/opteon/opteon-xl41-product-information.pdf?la=en" rel="noopener">Chemours, Opteon™ XL41 (R-454B) product information (C-11001, 7/24)</a>). Its components boil off at different rates, so at one pressure the liquid starts to boil at the bubble point and the last of it is gone at the dew point. On this chart the two are 2.3 °F apart at a 40 °F dew point and 2.3 °F apart at a 105 °F bubble point: at 107 psig the dew point is 40.0 °F and the bubble point 37.7 °F.</p><p>Chemours prints the rule in the key of its R-454B chart: saturated vapor pressure for superheat, saturated liquid pressure for subcooling (<a href="https://www.opteon.com/en/-/media/files/opteon/a2l/optxlptac-0522-printable.pdf?rev=745c0b46b0524377a315c8a9c606d238&amp;sc_lang=en" rel="noopener">Chemours, Opteon™ XL41 (R-454B) Pressure-Temperature Guide for A/C</a>). The Superheat and Subcooling buttons above switch the column for you. <a href="../../hvac/bubble-point-vs-dew-point.html">More on bubble and dew points</a>.</p><h3>Lower pressure than R-410A</h3><p>Arkema lists R-454B as a replacement for R-410A in new equipment only (<a href="https://forane.arkema.com/files/live/sites/shared_arkema/files/Fluorochemicals/2025%20Forane%20Technical%20Digest-FINAL-LR.pdf" rel="noopener">Arkema, 2025 Forane® Technical Digest</a>). It runs somewhat lower: 107.0 psig against 118.8 psig as 40 °F vapor, and 322.8 psig against 341.9 psig as 105 °F liquid. An R-410A chart applied to a 107 psig suction reading gives 34.7 °F instead of 40.0 °F, which would overstate superheat by 5.3 °F. See <a href="../../hvac/compare/r-454b-vs-r-410a.html">R-454B vs R-410A</a>.</p><h3>A2L: what the manufacturers ask for</h3><p>R-454B is in safety class A2L (lower toxicity, lower flammability) (ASHRAE Standard 34 class as listed by <a href="https://www.epa.gov/snap/substitutes-residential-and-light-commercial-air-conditioning-and-heat-pumps" rel="noopener">US EPA SNAP, Substitutes in Residential and Light Commercial Air Conditioning and Heat Pumps (page updated 19 March 2026)</a>). Carrier's instructions call for non-sparking tools, a refrigerant detector before and during the work and no flame for leak checking (<a href="https://www.shareddocs.com/hvac/docs/1009/Public/0A/PH5SAN5-01SI.pdf" rel="noopener">Carrier PH5SAN5 single-stage heat pump with R-454B, Installation Instructions</a>). York requires service equipment rated for R-454B (<a href="https://doral.yorknow.com/pub/media/documentation/yh9_installguide.pdf" rel="noopener">York YH9/XH9 R-454B heat pump Installation Manual 6515371-UIM-B-0526</a>), and Lennox notes that R-454B cylinders have a ¼″ left-hand flare connection (<a href="https://www.lennox.com/dA/60bad3149d/508732-02.pdf" rel="noopener">Lennox ML13KC1 Installation Instructions 508732-02 (03/2026)</a>). It is charged as liquid only (<a href="https://www.shareddocs.com/hvac/docs/1009/Public/03/LLG-R454B-01.pdf" rel="noopener">Carrier, Residential Piping and Long Line Guideline for AC and heat pumps using R-454B</a>), and Chemours states that A2L refrigerants are for new equipment only, not for retrofits.</p><h3>Charging and GWP</h3><p>R-454B units with a TXV or EEV are charged by subcooling to the value on the rating plate: <a href="../../hvac/how-to-charge-r-454b-by-subcooling.html">how to charge an R-454B system by subcooling</a> walks through the steps with the manufacturer documents. EPA gives R-454B a 100-year GWP of 465 (<a href="https://www.epa.gov/climate-hfcs-reduction/technology-transitions-gwp-reference-table" rel="noopener">US EPA, Technology Transitions GWP Reference Table (page updated 2 April 2026)</a>); Arkema names POE as the lubricant.</p></section>
<section class="guide"><h2>R-454B worked examples and pressures</h2><p>The readings below are a comfort-cooling example. They show the arithmetic; they are not charging targets.</p><h3>Worked example: R-454B superheat</h3><ol class="steps"><li>Suction (low-side) gauge pressure: 107 psig.</li><li>Saturation temperature at 107 psig in the vapor (dew) column: 40.0 °F.</li><li>Suction line temperature near the service valve: 52 °F.</li><li>Superheat = 52 − 40.0 = 12.0 °F.</li></ol><p><strong>Result: 12.0 °F of superheat.</strong></p><h3>Worked example: R-454B subcooling</h3><ol class="steps"><li>Liquid (high-side) gauge pressure: 346 psig.</li><li>Saturation temperature at 346 psig in the liquid (bubble) column: 110.0 °F.</li><li>Liquid line temperature near the service valve: 100 °F.</li><li>Subcooling = 110.0 − 100 = 10.0 °F.</li></ol><p><strong>Result: 10.0 °F of subcooling.</strong></p><h3>Typical R-454B pressures</h3><p class="muted">Cells of the Arkema Forane® Pressure Temperature Chart (PPC/SDC 05-2025) at evaporator and condenser saturation temperatures.</p><div class="tablewrap "><table><thead><tr><th>Saturation temperature</th><th>Vapor (dew), psig</th></tr></thead><tbody><tr><td>Evaporator at 30 °F</td><td>87.4</td></tr><tr><td>Evaporator at 35 °F</td><td>96.9</td></tr><tr><td>Evaporator at 40 °F</td><td>107.0</td></tr><tr><td>Evaporator at 45 °F</td><td>117.8</td></tr><tr><td>Evaporator at 50 °F</td><td>129.3</td></tr></tbody></table></div><div class="tablewrap "><table><thead><tr><th>Saturation temperature</th><th>Liquid (bubble), psig</th></tr></thead><tbody><tr><td>Condenser at 90 °F</td><td>260.1</td></tr><tr><td>Condenser at 100 °F</td><td>300.8</td></tr><tr><td>Condenser at 110 °F</td><td>345.9</td></tr><tr><td>Condenser at 120 °F</td><td>395.7</td></tr><tr><td>Condenser at 130 °F</td><td>450.5</td></tr></tbody></table></div><h3>R-454B saturation temperature by gauge pressure</h3><div class="tablewrap"><table><thead><tr><th>Pressure, psig</th><th>Dew point, °F (for superheat)</th><th>Bubble point, °F (for subcooling)</th><th>Glide, °F</th></tr></thead><tbody><tr><td>50</td><td>5.9</td><td>3.7</td><td>2.2</td></tr><tr><td>100</td><td>36.6</td><td>34.3</td><td>2.3</td></tr><tr><td>150</td><td>58.3</td><td>55.9</td><td>2.4</td></tr><tr><td>200</td><td>75.4</td><td>73.0</td><td>2.4</td></tr><tr><td>250</td><td>89.7</td><td>87.4</td><td>2.4</td></tr><tr><td>300</td><td>102.1</td><td>99.8</td><td>2.3</td></tr><tr><td>350</td><td>113.1</td><td>110.9</td><td>2.3</td></tr><tr><td>400</td><td>123.0</td><td>120.8</td><td>2.2</td></tr><tr><td>450</td><td>132.0</td><td>129.9</td><td>2.0</td></tr></tbody></table></div><p class="note">Interpolated between the 5 °F points of the chart, the same way the calculator does it. The full table by temperature is on the <a href="../../hvac/pt-chart/r-454b.html">R-454B PT chart</a>.</p><p class="note byline">Made and checked by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. Formulas and sources are in the questions below and in the <a href="../../methodology.html">methodology</a>. Checked against the sources on 12 November 2026: <a href="../../verification.html">see the examples</a>.</p></section>
<section class="prose"><h2>What should R-454B superheat and subcooling be?</h2>
<p>There is no single correct number for a refrigerant. The target belongs to the equipment: a fixed-orifice (piston) system is charged to a
target superheat from the manufacturer's charging table (<a href="../../hvac/target-superheat-calculator.html">target superheat calculator</a>), and a TXV or EEV system to the
target subcooling on the unit's data plate. Always use the manufacturer's numbers for the unit in front of you.</p></section>
<!-- app:hvac-charge --><section class="promo"><img class="icon" src="../../img/hvac-charge-icon.jpg" alt="" width="72" height="72"><div>
<div class="eyebrow">The whole job, on your phone</div>
<h3>HVAC Charge: Superheat &amp; PT</h3>
<p>R-454B on your phone, offline on the roof: superheat, subcooling, piston target superheat and an add/recover call. <a href="https://zhukovskyi.space/apps/hvac-charge/">See what's inside</a>.</p>
<div class="btns"><a class="btn" href="https://play.google.com/store/apps/details?id=com.andrii.hvaccharge&referrer=utm_source%3Ddredev-tools%26utm_campaign%3Dsh-r-454b">Get it on Google Play</a></div>
</div></section>
<section><h2>Other refrigerants</h2><div class="chips"><a href="../../hvac/superheat-calculator/r-410a.html">R-410A</a><a href="../../hvac/superheat-calculator/r-454b.html" aria-current=page>R-454B</a><a href="../../hvac/superheat-calculator/r-32.html">R-32</a><a href="../../hvac/superheat-calculator/r-22.html">R-22</a><a href="../../hvac/superheat-calculator/r-134a.html">R-134a</a><a href="../../hvac/superheat-calculator/r-404a.html">R-404A</a><a href="../../hvac/superheat-subcooling-calculator.html">All 22 refrigerants</a></div></section>
<section class="related"><h2>More HVAC tools</h2><div class="chips"><a href="../../hvac/superheat-subcooling-calculator.html">Superheat &amp; subcooling calculator</a><a href="../../hvac/target-superheat-calculator.html">Target superheat (fixed orifice)</a><a href="../../hvac/pt-chart/">PT charts</a><a href="../../hvac/compare/">Refrigerant comparisons</a><a href="../../hvac/bubble-point-vs-dew-point.html">Bubble point vs dew point</a><a href="../../hvac/how-to-charge-r-454b-by-subcooling.html">Charging R-454B by subcooling</a><a href="../../hvac/">All HVAC tools</a></div></section>
<section class="faq"><h2>Questions</h2><details><summary>Which column do I use for R-454B, bubble or dew?</summary><p>Dew (vapor) for superheat and bubble (liquid) for subcooling. At 107 psig they are 40.0 °F and 37.7 °F.</p></details><details><summary>How much temperature glide does R-454B have?</summary><p>About 2.3 °F on this chart: the dew point minus the bubble point at the same pressure, at a 40 °F dew point.</p></details><details><summary>Can I use an R-410A PT chart for R-454B?</summary><p>No. At 107 psig the R-410A chart reads 34.7 °F and the R-454B dew point is 40.0 °F, so superheat would come out 5.3 °F too high.</p></details><details><summary>Is R-454B added as liquid or as vapor?</summary><p>As liquid. It is a blend, and the equipment and refrigerant makers require it to leave the cylinder as liquid.</p></details><details><summary>Where does the data come from?</summary><p>Arkema Forane® Pressure Temperature Chart (PPC/SDC 05-2025). Between the printed 5 °F points the calculator interpolates along the vapor-pressure curve.</p></details></section>
<p class="note">Reference only. Charging targets and procedures come from the equipment manufacturer's data plate and installation instructions, and local codes apply. Handling refrigerants requires EPA Section 608 certification in the US.</p>

<aside class="trust"><p class="note disclaimer">Reference only. A result depends on what you enter and on the published tables named on this page. Before you buy materials, size a circuit, charge a system or dose chemicals, check it against the code in force where you work, the product label and the manufacturer's instructions. These tools come with no warranty.</p><p class="note"><a href="../../methodology.html">Methodology and sources</a> · <a href="../../verification.html">Checked examples</a> · <a href="../../changelog.html">Changelog</a> · <a href="mailto:mobile.support@zhukovskyi.space?subject=Calculator%20error%3A%20R-454B%20Superheat%20%26%20Subcooling%20Calculator&amp;body=Page%3A%20https%3A//zhukovskyi.space/calculators/hvac/superheat-calculator/r-454b.html%0A%0AWhat%20I%20entered%3A%0A%0AWhat%20the%20page%20showed%3A%0A%0AWhat%20I%20expected%2C%20and%20where%20that%20number%20comes%20from%3A%0A">Found an error? Tell me</a></p></aside>
</main>
<footer><div class="wrap">
<span>© 2026 Dre Dev · apps and free tools by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. No account, no tracking cookies.</span>
<nav aria-label="Footer">
<a href="https://zhukovskyi.space/about/">About</a>
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../../">Free tools</a>
<a href="../../methodology.html">Methodology</a>
<a href="https://zhukovskyi.space/privacy/">Privacy</a>
<a href="https://zhukovskyi.space/testers/">Become a tester</a>
<a href="https://zhukovskyi.space/blog/">Blog</a>
<a href="https://github.com/andronaft">GitHub</a>
<a href="mailto:mobile.support@zhukovskyi.space">mobile.support@zhukovskyi.space</a>
</nav>
</div></footer>
<script>window.PT_DATA = {"R-454B":{"id":"R-454B","safety":"A2L","use":"New AC and heat pumps (R-410A replacement)","source":"Arkema Forane\u00ae Pressure Temperature Chart (PPC/SDC 05-2025)","bubble":{"startF":-50,"psig":[4.0,6.6,9.5,12.7,16.2,20.1,24.3,28.9,33.9,39.4,45.3,51.7,58.5,66.0,73.9,82.5,91.7,101.5,112.0,123.1,135.0,147.7,161.1,175.4,190.5,206.5,223.4,241.2,260.1,279.9,300.8,322.8,345.9,370.2,395.7,422.4,450.5,479.9,510.7,543.0,576.8],"converted":false},"dew":{"startF":-50,"psig":[3.1,5.6,8.4,11.4,14.8,18.5,22.6,27.0,31.8,37.0,42.7,48.8,55.4,62.6,70.3,78.5,87.4,96.9,107.0,117.8,129.3,141.6,154.6,168.5,183.1,198.7,215.2,232.6,251.0,270.4,290.9,312.5,335.2,359.1,384.3,410.8,438.7,468.0,498.8,531.3,565.4],"converted":false}}};window.HVAC_EXAMPLES = {"R-454B":{"sh":[107,52],"sc":[346,100]}};</script><script src="../../assets/calc.js?v=95523d72"></script><script src="../../assets/ref-pages.js?v=cdc64083"></script>
</body>
</html>
