<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>12 AWG Voltage Drop per Foot: Chart and Maximum Distance</title>
<meta name="description" content="12 AWG voltage drop per foot: millivolts per amp per foot for copper and aluminum, drop at 5 to 20 A over 25 to 200 ft at 120 V, maximum run length and a worked example.">
<link rel="canonical" href="https://zhukovskyi.space/calculators/electrical/12-awg-voltage-drop-per-foot.html">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Dre Dev Tools">
<meta property="og:title" content="12 AWG Voltage Drop per Foot: Chart and Maximum Distance">
<meta property="og:description" content="12 AWG voltage drop per foot: millivolts per amp per foot for copper and aluminum, drop at 5 to 20 A over 25 to 200 ft at 120 V, maximum run length and a worked example.">
<meta property="og:url" content="https://zhukovskyi.space/calculators/electrical/12-awg-voltage-drop-per-foot.html">
<meta property="og:image" content="https://zhukovskyi.space/calculators/assets/og.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="apple-itunes-app" content="app-id=6830185126">
<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<link rel="stylesheet" href="../assets/style.css">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Cdefs%3E%3ClinearGradient id='g' x1='0' y1='0' x2='1' y2='1'%3E%3Cstop offset='0' stop-color='%23f59e0b'/%3E%3Cstop offset='1' stop-color='%23ef4444'/%3E%3C/linearGradient%3E%3C/defs%3E%3Crect width='32' height='32' rx='8' fill='url(%23g)'/%3E%3C/svg%3E">
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "WebPage", "@id": "https://zhukovskyi.space/calculators/electrical/12-awg-voltage-drop-per-foot.html", "url": "https://zhukovskyi.space/calculators/electrical/12-awg-voltage-drop-per-foot.html", "name": "12 AWG Voltage Drop per Foot: Chart and Maximum Distance", "description": "12 AWG voltage drop per foot: millivolts per amp per foot for copper and aluminum, drop at 5 to 20 A over 25 to 200 ft at 120 V, maximum run length and a worked example.", "isPartOf": {"@type": "WebSite", "@id": "https://zhukovskyi.space/calculators/#website", "name": "Dre Dev Tools", "url": "https://zhukovskyi.space/calculators/", "publisher": {"@id": "https://zhukovskyi.space/#dredev"}}, "author": {"@id": "https://zhukovskyi.space/#person"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-16"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://zhukovskyi.space/"}, {"@type": "ListItem", "position": 2, "name": "Free tools", "item": "https://zhukovskyi.space/calculators/"}, {"@type": "ListItem", "position": 3, "name": "Electrical", "item": "https://zhukovskyi.space/calculators/electrical/"}, {"@type": "ListItem", "position": 4, "name": "12 AWG voltage drop per foot", "item": "https://zhukovskyi.space/calculators/electrical/12-awg-voltage-drop-per-foot.html"}]}, {"@type": "Organization", "@id": "https://zhukovskyi.space/#dredev", "name": "Dre Dev", "url": "https://zhukovskyi.space/about/"}, {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "Dataset", "name": "12 AWG voltage drop per foot", "description": "12 AWG voltage drop per foot: millivolts per amp per foot for copper and aluminum, drop at 5 to 20 A over 25 to 200 ft at 120 V, maximum run length and a worked example.", "url": "https://zhukovskyi.space/calculators/electrical/12-awg-voltage-drop-per-foot.html", "creator": {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}, "dateModified": "2026-11-12", "isAccessibleForFree": true, "isBasedOn": "NEC Chapter 9, Table 8 conductor areas; copper resistance K = 12.96 Ω·cmil/ft", "variableMeasured": [{"@type": "PropertyValue", "name": "Load", "unitText": "A"}, {"@type": "PropertyValue", "name": "One-way length", "unitText": "ft"}, {"@type": "PropertyValue", "name": "Voltage drop", "unitText": "V"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "What is the voltage drop of 12 AWG wire per foot?", "acceptedAnswer": {"@type": "Answer", "text": "About 3.97 millivolts per amp for each foot of one-way length on a single-phase or DC circuit (copper, both conductors counted). At 20 A that is 0.0794 V per foot, or 7.94 V per 100 ft."}}, {"@type": "Question", "name": "How far can I run 12 AWG on a 20 amp circuit?", "acceptedAnswer": {"@type": "Answer", "text": "About 45 ft one way at 120 V and 91 ft at 240 V before the drop passes 3 % at a full 20 A. At 15 A the 120 V distance is about 60 ft."}}, {"@type": "Question", "name": "What is the voltage drop on 100 ft of 12 AWG at 20 amps?", "acceptedAnswer": {"@type": "Answer", "text": "7.94 V: 6.6 % at 120 V or 3.3 % at 240 V."}}, {"@type": "Question", "name": "Is 3 % a code requirement?", "acceptedAnswer": {"@type": "Answer", "text": "For most circuits it is a recommendation in the NEC's informational notes (3 % on a branch circuit, 5 % for feeder and branch together), not a rule. Some equipment and some local codes do require it."}}, {"@type": "Question", "name": "How is this calculated?", "acceptedAnswer": {"@type": "Answer", "text": "VD = 2 × K × I × L ÷ CM, with 6,530 circular mils for 12 AWG (NEC Chapter 9, Table 8) and K = 12.96 Ω·cmil/ft for copper: resistivity 0.017241 Ω·mm²/m at 20 °C plus 25 % for operating temperature, the resistance the voltage drop calculator on this site uses. That is 2 × 12.964 ÷ 6,530 = 3.971 mV per amp per foot. Handbooks often round K to 12.9, which gives 3.951 mV, about 0.5 % less."}}]}</script>
<!-- Cloudflare Web Analytics --><script defer src='https://static.cloudflareinsights.com/beacon.min.js' data-cf-beacon='{"token": "83c899454bcd4d139b58edeea34eaac0"}'></script><!-- End Cloudflare Web Analytics -->
</head>
<body class="t-elec">
<header class="top"><div class="wrap">
<a class="brand" href="../"><i></i>Dre Dev Tools</a>
<nav aria-label="Main">
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../" aria-current="page">Free tools</a>
<a href="https://zhukovskyi.space/blog/" class="hide-sm">Blog</a>
<a href="https://zhukovskyi.space/about/">About</a>
</nav>
</div>
<div class="wrap"><nav class="subnav" aria-label="Calculators"><a href="../hvac/">HVAC</a><a href="../electrical/">Electrical</a><a href="../coating/epoxy-coverage-calculator.html">Coatings</a><a href="../pool/pool-chemical-calculator.html">Pool</a><a href="../bread/bakers-percentage-calculator.html">Baking</a><a href="../soap/lye-calculator.html">Soap</a><a href="../roofing/roof-pitch-multiplier-chart.html">Roofing</a><a href="../concrete/concrete-slab-calculator.html">Concrete</a><a href="../shifts/">Shifts</a><a href="../brewing/mead-abv-calculator.html">Brewing</a><a href="../hydroponics/ec-to-ppm-converter.html">Hydroponics</a><a href="../candles/fragrance-load-calculator.html">Candles</a><a href="../coffee/espresso-ratio-calculator.html">Coffee</a><a href="../knitting/yarn-yardage-calculator.html">Knitting</a></nav></div></header>
<main class="wrap">
<link rel="stylesheet" href="../assets/ref-pages.css">
<div class="crumbs"><a href="../">Tools</a> › <a href="../electrical/">Electrical</a> › 12 AWG voltage drop per foot</div>
<div class="hero"><div class="eyebrow">Electrical reference</div>
<h1>12 AWG voltage drop per foot</h1>
<p class="lead">How many volts 12 AWG copper loses per foot at 5 to 20 A, how far you can run it, and the same figure for 14 to 2 AWG.</p>
<p class="answer"><strong>Quick answer:</strong> 12 AWG copper drops about 3.97 mV per amp per foot of one-way length (single phase or DC).
At 20 A that is 7.94 V per 100 ft, so a 120 V circuit reaches 3 % at about 45 ft.</p></div>
<p class="note byline">Checked <time datetime="2026-11-12">12 November 2026</time> by Andrii Zhukovskyi. Computed with K = 12.96 Ω·cmil/ft for copper: resistivity 0.017241 Ω·mm²/m at 20 °C plus 25 % for operating temperature, the resistance the voltage drop calculator on this site uses.</p>
<p class="printbar"><button type="button" class="btn ghost" data-print>Print this chart</button></p>
<section class="guide"><h2>12 AWG copper: voltage drop at 120 V</h2>
<p class="muted">Volts lost and percent of 120 V. Length is one way; the formula counts both conductors. On 240 V the volts are the same and the percent is half.</p>
<div class="tablewrap "><table><thead><tr><th>Load \ one-way length</th><th>25 ft</th><th>50 ft</th><th>75 ft</th><th>100 ft</th><th>150 ft</th><th>200 ft</th></tr></thead><tbody><tr><td>5 A</td><td>0.50 V (0.4 %)</td><td>0.99 V (0.8 %)</td><td>1.49 V (1.2 %)</td><td>1.99 V (1.7 %)</td><td>2.98 V (2.5 %)</td><td>3.97 V (3.3 %)</td></tr><tr><td>10 A</td><td>0.99 V (0.8 %)</td><td>1.99 V (1.7 %)</td><td>2.98 V (2.5 %)</td><td>3.97 V (3.3 %)</td><td>5.96 V (5.0 %)</td><td>7.94 V (6.6 %)</td></tr><tr><td>15 A</td><td>1.49 V (1.2 %)</td><td>2.98 V (2.5 %)</td><td>4.47 V (3.7 %)</td><td>5.96 V (5.0 %)</td><td>8.93 V (7.4 %)</td><td>11.91 V (9.9 %)</td></tr><tr><td>20 A</td><td>1.99 V (1.7 %)</td><td>3.97 V (3.3 %)</td><td>5.96 V (5.0 %)</td><td>7.94 V (6.6 %)</td><td>11.91 V (9.9 %)</td><td>15.88 V (13.2 %)</td></tr></tbody></table></div>
<h3>Voltage drop per amp per foot, 14 to 2 AWG</h3><div class="tablewrap wide"><table><thead><tr><th>Wire</th><th>Copper, mV per amp per foot</th><th>Aluminum, mV per amp per foot</th><th>Copper: longest run at 3 %, 120 V, full load</th></tr></thead><tbody><tr><td>14 AWG</td><td>6.308</td><td>–</td><td>38 ft at 15 A</td></tr><tr><td>12 AWG</td><td>3.971</td><td>6.509</td><td>45 ft at 20 A</td></tr><tr><td>10 AWG</td><td>2.498</td><td>4.095</td><td>48 ft at 30 A</td></tr><tr><td>8 AWG</td><td>1.570</td><td>2.574</td><td>46 ft at 50 A</td></tr><tr><td>6 AWG</td><td>0.988</td><td>1.620</td><td>56 ft at 65 A</td></tr><tr><td>4 AWG</td><td>0.621</td><td>1.018</td><td>68 ft at 85 A</td></tr><tr><td>2 AWG</td><td>0.391</td><td>0.641</td><td>80 ft at 115 A</td></tr></tbody></table></div>
<p class="note">Multiply by the amps and the one-way feet to get volts. Three phase: multiply the result by 0.866. The last column uses each size's usual breaker limit.</p>
<h3>Worked example: 15 A on 12 AWG copper, 120 V, 80 ft</h3><ol class="steps"><li>Drop per amp per foot of one-way length: 3.971 mV.</li><li>3.971 mV × 15 A × 80 ft = 4.76 V.</li><li>As a share of 120 V: 3.97 %.</li></ol><p><strong>Result: 4.76 V, over the 3 % recommendation.</strong></p>
<p class="note print-only">https://zhukovskyi.space/calculators/electrical/12-awg-voltage-drop-per-foot.html · checked 12 November 2026</p></section>
<p><a class="btn" href="../electrical/voltage-drop-calculator.html">Voltage drop calculator</a> <a class="btn ghost" href="../electrical/wire-size-by-amps-and-distance.html">Wire size by amps and distance</a></p>
<!-- app:electrician-calc --><section class="promo"><img class="icon" src="../img/electrician-calc-icon.jpg" alt="" width="72" height="72"><div>
<div class="eyebrow">The whole job, on your phone</div>
<h3>Electrician Calc: Wire &amp; Panel</h3>
<p>Voltage drop, wire size and 21 calculators for NEC and IEC, with every step shown. <a href="https://zhukovskyi.space/apps/electrician-calc/">See what's inside</a>.</p>
<div class="btns"><a class="btn" href="https://apps.apple.com/app/id6830185126">Download on the App Store</a><a class="btn" href="https://play.google.com/store/apps/details?id=com.andrii.electriccalc&referrer=utm_source%3Ddredev-tools%26utm_campaign%3Dvd-12awg">Get it on Google Play</a></div>
</div></section>
<section class="faq"><h2>Questions</h2><details><summary>What is the voltage drop of 12 AWG wire per foot?</summary><p>About 3.97 millivolts per amp for each foot of one-way length on a single-phase or DC circuit (copper, both conductors counted). At 20 A that is 0.0794 V per foot, or 7.94 V per 100 ft.</p></details><details><summary>How far can I run 12 AWG on a 20 amp circuit?</summary><p>About 45 ft one way at 120 V and 91 ft at 240 V before the drop passes 3 % at a full 20 A. At 15 A the 120 V distance is about 60 ft.</p></details><details><summary>What is the voltage drop on 100 ft of 12 AWG at 20 amps?</summary><p>7.94 V: 6.6 % at 120 V or 3.3 % at 240 V.</p></details><details><summary>Is 3 % a code requirement?</summary><p>For most circuits it is a recommendation in the NEC's informational notes (3 % on a branch circuit, 5 % for feeder and branch together), not a rule. Some equipment and some local codes do require it.</p></details><details><summary>How is this calculated?</summary><p>VD = 2 × K × I × L ÷ CM, with 6,530 circular mils for 12 AWG (NEC Chapter 9, Table 8) and K = 12.96 Ω·cmil/ft for copper: resistivity 0.017241 Ω·mm²/m at 20 °C plus 25 % for operating temperature, the resistance the voltage drop calculator on this site uses. That is 2 × 12.964 ÷ 6,530 = 3.971 mV per amp per foot. Handbooks often round K to 12.9, which gives 3.951 mV, about 0.5 % less.</p></details></section>
<section class="related"><h2>More electrical tools</h2><div class="chips"><a href="../electrical/voltage-drop-calculator.html">Voltage drop calculator</a><a href="../electrical/wire-size-calculator.html">Wire size calculator</a><a href="../electrical/ampacity-chart-nec-310-16.html">Ampacity chart (NEC 310.16)</a><a href="../electrical/wire-size-by-amps-and-distance.html">Wire size by amps and distance</a><a href="../electrical/three-phase-voltage-drop.html">Three-phase voltage drop</a><a href="../electrical/12v-dc-voltage-drop.html">12 V DC voltage drop</a><a href="../electrical/wire-size-50-amp-sub-panel.html">Subpanel feeder wire size</a><a href="../electrical/ev-charger-wire-size.html">EV charger wire size</a><a href="../electrical/conduit-fill-chart.html">Conduit fill chart</a><a href="../electrical/how-many-12-awg-wires-in-3-4-emt.html">12 AWG in 3/4 in. EMT</a><a href="../electrical/box-fill-nec-314-16.html">Box fill (NEC 314.16)</a><a href="../electrical/awg-to-mm2.html">AWG to mm²</a><a href="../electrical/">All electrical tools</a></div></section>
<p class="note">Voltage drop only: the wire must also be large enough for the load and its breaker. Reference only. The code edition and amendments adopted where you work, the equipment's listing and the manufacturer's instructions govern. Have a licensed electrician check the installation.</p>

<aside class="trust"><p class="note disclaimer">Reference only. A result depends on what you enter and on the published tables named on this page. Before you buy materials, size a circuit, charge a system or dose chemicals, check it against the code in force where you work, the product label and the manufacturer's instructions. These tools come with no warranty.</p><p class="note"><a href="../methodology.html">Methodology and sources</a> · <a href="../verification.html">Checked examples</a> · <a href="../changelog.html">Changelog</a> · <a href="mailto:mobile.support@zhukovskyi.space?subject=Calculator%20error%3A%2012%20AWG%20voltage%20drop%20per%20foot&amp;body=Page%3A%20https%3A//zhukovskyi.space/calculators/electrical/12-awg-voltage-drop-per-foot.html%0A%0AWhat%20I%20entered%3A%0A%0AWhat%20the%20page%20showed%3A%0A%0AWhat%20I%20expected%2C%20and%20where%20that%20number%20comes%20from%3A%0A">Found an error? Tell me</a></p></aside>
</main>
<footer><div class="wrap">
<span>© 2026 Dre Dev · apps and free tools by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. No account, no tracking cookies.</span>
<nav aria-label="Footer">
<a href="https://zhukovskyi.space/about/">About</a>
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../">Free tools</a>
<a href="../methodology.html">Methodology</a>
<a href="https://zhukovskyi.space/privacy/">Privacy</a>
<a href="https://zhukovskyi.space/testers/">Become a tester</a>
<a href="https://zhukovskyi.space/blog/">Blog</a>
<a href="https://github.com/andronaft">GitHub</a>
<a href="mailto:mobile.support@zhukovskyi.space">mobile.support@zhukovskyi.space</a>
</nav>
</div></footer>
<script src="../assets/ref-pages.js"></script>
</body>
</html>
