<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Ampacity Chart: NEC Table 310.16 (Copper &amp; Aluminum, 60/75/90 °C)</title>
<meta name="description" content="Ampacity chart from NEC Table 310.16 (2023): copper and aluminum, 14 AWG to 500 kcmil, 60/75/90 °C columns, with ambient and conductor-count correction factors and worked examples. Printable.">
<link rel="canonical" href="https://zhukovskyi.space/calculators/electrical/ampacity-chart-nec-310-16.html">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Dre Dev Tools">
<meta property="og:title" content="Ampacity Chart: NEC Table 310.16 (Copper &amp; Aluminum, 60/75/90 °C)">
<meta property="og:description" content="Ampacity chart from NEC Table 310.16 (2023): copper and aluminum, 14 AWG to 500 kcmil, 60/75/90 °C columns, with ambient and conductor-count correction factors and worked examples. Printable.">
<meta property="og:url" content="https://zhukovskyi.space/calculators/electrical/ampacity-chart-nec-310-16.html">
<meta property="og:image" content="https://zhukovskyi.space/calculators/assets/og.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="apple-itunes-app" content="app-id=6830185126">
<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<link rel="stylesheet" href="../assets/style.css?v=fa90e2f0">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Cdefs%3E%3ClinearGradient id='g' x1='0' y1='0' x2='1' y2='1'%3E%3Cstop offset='0' stop-color='%23f59e0b'/%3E%3Cstop offset='1' stop-color='%23ef4444'/%3E%3C/linearGradient%3E%3C/defs%3E%3Crect width='32' height='32' rx='8' fill='url(%23g)'/%3E%3C/svg%3E">
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "WebPage", "@id": "https://zhukovskyi.space/calculators/electrical/ampacity-chart-nec-310-16.html", "url": "https://zhukovskyi.space/calculators/electrical/ampacity-chart-nec-310-16.html", "name": "Ampacity Chart: NEC Table 310.16 (Copper & Aluminum, 60/75/90 °C)", "description": "Ampacity chart from NEC Table 310.16 (2023): copper and aluminum, 14 AWG to 500 kcmil, 60/75/90 °C columns, with ambient and conductor-count correction factors and worked examples. Printable.", "isPartOf": {"@type": "WebSite", "@id": "https://zhukovskyi.space/calculators/#website", "name": "Dre Dev Tools", "url": "https://zhukovskyi.space/calculators/", "publisher": {"@id": "https://zhukovskyi.space/#dredev"}}, "author": {"@id": "https://zhukovskyi.space/#person"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-22"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://zhukovskyi.space/"}, {"@type": "ListItem", "position": 2, "name": "Free tools", "item": "https://zhukovskyi.space/calculators/"}, {"@type": "ListItem", "position": 3, "name": "Electrical", "item": "https://zhukovskyi.space/calculators/electrical/"}, {"@type": "ListItem", "position": 4, "name": "Ampacity Chart: NEC Table 310.16", "item": "https://zhukovskyi.space/calculators/electrical/ampacity-chart-nec-310-16.html"}]}, {"@type": "Organization", "@id": "https://zhukovskyi.space/#dredev", "name": "Dre Dev", "url": "https://zhukovskyi.space/about/"}, {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "Dataset", "name": "Conductor ampacity chart (NEC Table 310.16)", "description": "Ampacity chart from NEC Table 310.16 (2023): copper and aluminum, 14 AWG to 500 kcmil, 60/75/90 °C columns, with ambient and conductor-count correction factors and worked examples. Printable.", "url": "https://zhukovskyi.space/calculators/electrical/ampacity-chart-nec-310-16.html", "creator": {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}, "dateModified": "2026-11-12", "license": "https://creativecommons.org/licenses/by/4.0/", "isAccessibleForFree": true, "isBasedOn": "NFPA 70, National Electrical Code, 2023 edition, Table 310.16", "variableMeasured": [{"@type": "PropertyValue", "name": "Conductor size", "unitText": "AWG or kcmil"}, {"@type": "PropertyValue", "name": "Allowable ampacity, copper", "unitText": "A"}, {"@type": "PropertyValue", "name": "Allowable ampacity, aluminum", "unitText": "A"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "What is the ampacity of 12 AWG copper wire?", "acceptedAnswer": {"@type": "Answer", "text": "20 A at 60 °C, 25 A at 75 °C and 30 A at 90 °C in NEC Table 310.16. NEC 240.4(D) limits the breaker on 12 AWG copper to 20 A in most circuits."}}, {"@type": "Question", "name": "What is the ampacity of 6 AWG wire?", "acceptedAnswer": {"@type": "Answer", "text": "Copper: 55 A at 60 °C, 65 A at 75 °C and 75 A at 90 °C. Aluminum: 40, 50 and 55 A."}}, {"@type": "Question", "name": "Which temperature column do I use?", "acceptedAnswer": {"@type": "Answer", "text": "The lowest rating in the circuit: the conductor insulation and the terminals at both ends. NEC 110.14(C) sets the termination rules; many breakers and lugs are marked 75 °C. NM-B cable is held to the 60 °C column by NEC 334.80. The 90 °C column is mainly a starting point for correction factors."}}, {"@type": "Question", "name": "What size wire for 100 amps?", "acceptedAnswer": {"@type": "Answer", "text": "3 AWG copper or 1 AWG aluminum at 75 °C. Dwelling services and main feeders may use the smaller sizes of NEC 310.12."}}, {"@type": "Question", "name": "When do I have to derate?", "acceptedAnswer": {"@type": "Answer", "text": "When the ambient temperature is not 30 °C (86 °F), or when more than three current-carrying conductors share a raceway or cable. Multiply the table ampacity by the correction and adjustment factors below."}}, {"@type": "Question", "name": "Where do these numbers come from?", "acceptedAnswer": {"@type": "Answer", "text": "NFPA 70, National Electrical Code, 2023 edition: Table 310.16, with the ambient correction factors of 310.15(B) and the adjustment factors of Table 310.15(C)(1). They are the values the Electrician Calc app uses. The code text is not reproduced here: read the full table, its notes and your local amendments in the code itself."}}]}</script>
<!-- Cloudflare Web Analytics --><script defer src='https://static.cloudflareinsights.com/beacon.min.js' data-cf-beacon='{"token": "83c899454bcd4d139b58edeea34eaac0"}'></script><!-- End Cloudflare Web Analytics -->
</head>
<body class="t-elec">
<header class="top"><div class="wrap">
<a class="brand" href="../"><i></i>Dre Dev Tools</a>
<nav aria-label="Main">
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../" aria-current="page">Free tools</a>
<a href="https://zhukovskyi.space/blog/" class="hide-sm">Blog</a>
<a href="https://zhukovskyi.space/about/">About</a>
</nav>
</div>
<div class="wrap"><nav class="subnav" aria-label="Calculators"><a href="../hvac/">HVAC</a><a href="../electrical/">Electrical</a><a href="../coating/epoxy-coverage-calculator.html">Coatings</a><a href="../pool/pool-chemical-calculator.html">Pool</a><a href="../bread/bakers-percentage-calculator.html">Baking</a><a href="../soap/lye-calculator.html">Soap</a><a href="../roofing/roof-pitch-multiplier-chart.html">Roofing</a><a href="../concrete/concrete-slab-calculator.html">Concrete</a><a href="../shifts/">Shifts</a><a href="../brewing/mead-abv-calculator.html">Brewing</a><a href="../hydroponics/ec-to-ppm-converter.html">Hydroponics</a><a href="../candles/fragrance-load-calculator.html">Candles</a><a href="../coffee/espresso-ratio-calculator.html">Coffee</a><a href="../knitting/yarn-yardage-calculator.html">Knitting</a></nav></div></header>
<main class="wrap">
<link rel="stylesheet" href="../assets/ref-pages.css?v=a8322df5">
<div class="crumbs"><a href="../">Tools</a> › <a href="../electrical/">Electrical</a> › Ampacity chart</div>
<div class="hero"><div class="eyebrow">Electrical reference</div>
<h1>Ampacity Chart: NEC Table 310.16</h1>
<p class="lead">Allowable ampacity of copper and aluminum conductors, 14 AWG to 500 kcmil, in the 60 °C, 75 °C and 90 °C columns, with correction factors and worked examples.</p>
<p class="answer"><strong>Quick answer:</strong> at 75 °C, copper carries 20 A on 14 AWG, 25 A on 12 AWG, 35 A on 10 AWG,
50 A on 8 AWG, 65 A on 6 AWG and 85 A on 4 AWG (NEC Table 310.16, 2023). Breakers on 14, 12 and 10 AWG copper are limited to 15, 20 and 30 A by NEC 240.4(D).</p>
<p class="guide-link"><strong>Guide:</strong> <a href="https://zhukovskyi.space/blog/how-to-size-wire-nec-step-by-step/">which Table 310.16 column to use and how to derate</a></p></div>
<p class="note byline">Checked <time datetime="2026-11-12">12 November 2026</time> by Andrii Zhukovskyi. Values from NFPA 70, National Electrical Code, 2023 edition, Table 310.16, as used in the Electrician Calc app.</p>
<p class="printbar"><button type="button" class="btn ghost" data-print>Print this chart</button></p>
<section><h2>Allowable ampacity, amperes</h2>
<p class="muted">Not more than three current-carrying conductors in a raceway, cable or earth, ambient 30 °C (86 °F). Insulated conductors rated up to 2000 V.</p>
<div class="tablewrap wide"><table><thead><tr><th>Size</th><th>Copper 60 °C</th><th>Copper 75 °C</th><th>Copper 90 °C</th><th>Aluminum 60 °C</th><th>Aluminum 75 °C</th><th>Aluminum 90 °C</th></tr></thead><tbody><tr><td>14 AWG</td><td>15</td><td>20</td><td>25</td><td>–</td><td>–</td><td>–</td></tr><tr><td>12 AWG</td><td>20</td><td>25</td><td>30</td><td>15</td><td>20</td><td>25</td></tr><tr><td>10 AWG</td><td>30</td><td>35</td><td>40</td><td>25</td><td>30</td><td>35</td></tr><tr><td>8 AWG</td><td>40</td><td>50</td><td>55</td><td>35</td><td>40</td><td>45</td></tr><tr><td>6 AWG</td><td>55</td><td>65</td><td>75</td><td>40</td><td>50</td><td>55</td></tr><tr><td>4 AWG</td><td>70</td><td>85</td><td>95</td><td>55</td><td>65</td><td>75</td></tr><tr><td>3 AWG</td><td>85</td><td>100</td><td>115</td><td>65</td><td>75</td><td>85</td></tr><tr><td>2 AWG</td><td>95</td><td>115</td><td>130</td><td>75</td><td>90</td><td>100</td></tr><tr><td>1 AWG</td><td>110</td><td>130</td><td>145</td><td>85</td><td>100</td><td>115</td></tr><tr><td>1/0 AWG</td><td>125</td><td>150</td><td>170</td><td>100</td><td>120</td><td>135</td></tr><tr><td>2/0 AWG</td><td>145</td><td>175</td><td>195</td><td>115</td><td>135</td><td>150</td></tr><tr><td>3/0 AWG</td><td>165</td><td>200</td><td>225</td><td>130</td><td>155</td><td>175</td></tr><tr><td>4/0 AWG</td><td>195</td><td>230</td><td>260</td><td>150</td><td>180</td><td>205</td></tr><tr><td>250 kcmil</td><td>215</td><td>255</td><td>290</td><td>170</td><td>205</td><td>230</td></tr><tr><td>300 kcmil</td><td>240</td><td>285</td><td>320</td><td>195</td><td>230</td><td>260</td></tr><tr><td>350 kcmil</td><td>260</td><td>310</td><td>350</td><td>210</td><td>250</td><td>280</td></tr><tr><td>400 kcmil</td><td>280</td><td>335</td><td>380</td><td>225</td><td>270</td><td>305</td></tr><tr><td>500 kcmil</td><td>320</td><td>380</td><td>430</td><td>260</td><td>310</td><td>350</td></tr></tbody></table></div>
<p class="note">Common wire types by column: UF at 60 °C; THW and THWN at 75 °C; THHN, THWN-2 and XHHW-2 at 90 °C. The aluminum columns also cover copper-clad aluminum. 14 AWG aluminum is not listed.</p>
<p class="note print-only">https://zhukovskyi.space/calculators/electrical/ampacity-chart-nec-310-16.html · checked 12 November 2026</p></section>
<section class="guide"><h2>Correction factors and worked examples</h2>
<h3>Ambient temperature correction (based on 30 °C)</h3><div class="tablewrap "><table><thead><tr><th>Ambient temperature</th><th>60 °C conductor</th><th>75 °C conductor</th><th>90 °C conductor</th></tr></thead><tbody><tr><td>10 °C or less</td><td>1.29</td><td>1.20</td><td>1.15</td></tr><tr><td>11–15 °C</td><td>1.22</td><td>1.15</td><td>1.12</td></tr><tr><td>16–20 °C</td><td>1.15</td><td>1.11</td><td>1.08</td></tr><tr><td>21–25 °C</td><td>1.08</td><td>1.05</td><td>1.04</td></tr><tr><td>26–30 °C</td><td>1.00</td><td>1.00</td><td>1.00</td></tr><tr><td>31–35 °C</td><td>0.91</td><td>0.94</td><td>0.96</td></tr><tr><td>36–40 °C</td><td>0.82</td><td>0.88</td><td>0.91</td></tr><tr><td>41–45 °C</td><td>0.71</td><td>0.82</td><td>0.87</td></tr><tr><td>46–50 °C</td><td>0.58</td><td>0.75</td><td>0.82</td></tr><tr><td>51–55 °C</td><td>0.41</td><td>0.67</td><td>0.76</td></tr><tr><td>56–60 °C</td><td>–</td><td>0.58</td><td>0.71</td></tr></tbody></table></div>
<h3>More than three current-carrying conductors</h3><div class="tablewrap "><table><thead><tr><th>Current-carrying conductors</th><th>Multiply ampacity by</th></tr></thead><tbody><tr><td>4–6</td><td>0.80</td></tr><tr><td>7–9</td><td>0.70</td></tr><tr><td>10–20</td><td>0.50</td></tr><tr><td>21–30</td><td>0.45</td></tr><tr><td>31–40</td><td>0.40</td></tr><tr><td>41+</td><td>0.35</td></tr></tbody></table></div>
<h3>Worked example: 60 A feeder, copper THHN, 75 °C terminations</h3><ol class="steps"><li>The load is 60 A, not continuous, so the breaker is 60 A.</li><li>Terminations are rated 75 °C, so read the 75 °C copper column: 8 AWG is 50 A, too small; 6 AWG is 65 A.</li><li>In aluminum the same column gives 4 AWG at 65 A.</li></ol><p><strong>Result: 6 AWG copper or 4 AWG aluminum on a 60 A breaker.</strong></p><h3>Worked example: 12 AWG THHN copper, six current-carrying conductors in one conduit at 40 °C</h3><ol class="steps"><li>THHN is a 90 °C conductor, so the correction starts from the 90 °C column: 12 AWG copper is 30 A.</li><li>Ambient 36–40 °C, 90 °C conductor: multiply by 0.91.</li><li>Four to six current-carrying conductors: multiply by 0.80.</li><li>30 × 0.91 × 0.80 = 21.8 A.</li><li>The result may not exceed the 75 °C termination value (25 A), and 240.4(D) still limits 12 AWG copper to a 20 A breaker.</li></ol><p><strong>Result: 21.8 A after correction, enough for a 20 A circuit.</strong></p></section>
<p><a class="btn" href="../electrical/wire-size-calculator.html">Wire size calculator</a> <a class="btn ghost" href="../electrical/wire-size-by-amps-and-distance.html">Wire size by amps and distance</a></p>
<!-- app:electrician-calc --><section class="promo"><img class="icon" src="../img/electrician-calc-icon.jpg" alt="" width="72" height="72"><div>
<div class="eyebrow">The whole job, on your phone</div>
<h3>Electrician Calc: Wire &amp; Panel</h3>
<p>Cable sizing with ambient and grouping derating, NEC and IEC, every step shown, plus PDF reports. <a href="https://zhukovskyi.space/apps/electrician-calc/">See what's inside</a>.</p>
<div class="btns"><a class="btn" href="https://apps.apple.com/app/id6830185126">Download on the App Store</a><a class="btn" href="https://play.google.com/store/apps/details?id=com.andrii.electriccalc&referrer=utm_source%3Ddredev-tools%26utm_campaign%3Dampacity">Get it on Google Play</a></div>
</div></section>
<section class="faq"><h2>Questions</h2><details><summary>What is the ampacity of 12 AWG copper wire?</summary><p>20 A at 60 °C, 25 A at 75 °C and 30 A at 90 °C in NEC Table 310.16. NEC 240.4(D) limits the breaker on 12 AWG copper to 20 A in most circuits.</p></details><details><summary>What is the ampacity of 6 AWG wire?</summary><p>Copper: 55 A at 60 °C, 65 A at 75 °C and 75 A at 90 °C. Aluminum: 40, 50 and 55 A.</p></details><details><summary>Which temperature column do I use?</summary><p>The lowest rating in the circuit: the conductor insulation and the terminals at both ends. NEC 110.14(C) sets the termination rules; many breakers and lugs are marked 75 °C. NM-B cable is held to the 60 °C column by NEC 334.80. The 90 °C column is mainly a starting point for correction factors.</p></details><details><summary>What size wire for 100 amps?</summary><p>3 AWG copper or 1 AWG aluminum at 75 °C. Dwelling services and main feeders may use the smaller sizes of NEC 310.12.</p></details><details><summary>When do I have to derate?</summary><p>When the ambient temperature is not 30 °C (86 °F), or when more than three current-carrying conductors share a raceway or cable. Multiply the table ampacity by the correction and adjustment factors below.</p></details><details><summary>Where do these numbers come from?</summary><p>NFPA 70, National Electrical Code, 2023 edition: Table 310.16, with the ambient correction factors of 310.15(B) and the adjustment factors of Table 310.15(C)(1). They are the values the Electrician Calc app uses. The code text is not reproduced here: read the full table, its notes and your local amendments in the code itself.</p></details></section>
<section class="related"><h2>More electrical tools</h2><div class="chips"><a href="../electrical/voltage-drop-calculator.html">Voltage drop calculator</a><a href="../electrical/wire-size-calculator.html">Wire size calculator</a><a href="../electrical/wire-size-by-amps-and-distance.html">Wire size by amps and distance</a><a href="../electrical/12-awg-voltage-drop-per-foot.html">12 AWG voltage drop per foot</a><a href="../electrical/three-phase-voltage-drop.html">Three-phase voltage drop</a><a href="../electrical/12v-dc-voltage-drop.html">12 V DC voltage drop</a><a href="../electrical/dc-wire-size-calculator.html">DC and solar wire size calculator</a><a href="../electrical/wire-size-50-amp-sub-panel.html">Subpanel feeder wire size</a><a href="../electrical/ev-charger-wire-size.html">EV charger wire size</a><a href="../electrical/conduit-fill-chart.html">Conduit fill chart</a><a href="../electrical/how-many-12-awg-wires-in-3-4-emt.html">12 AWG in 3/4 in. EMT</a><a href="../electrical/box-fill-nec-314-16.html">Box fill (NEC 314.16)</a><a href="../electrical/nec-edition-by-state.html">NEC edition by state</a><a href="../electrical/awg-to-mm2.html">AWG to mm²</a><a href="../electrical/">All electrical tools</a></div></section>
<p class="note">Reference only. The code edition and amendments adopted where you work, the equipment's listing and the manufacturer's instructions govern. Have a licensed electrician check the installation.</p>

<aside class="trust"><p class="note disclaimer">Reference only. A result depends on what you enter and on the published tables named on this page. Before you buy materials, size a circuit, charge a system or dose chemicals, check it against the code in force where you work, the product label and the manufacturer's instructions. These tools come with no warranty.</p><p class="note"><a href="../methodology.html">Methodology and sources</a> · <a href="../verification.html">Checked examples</a> · <a href="../changelog.html">Changelog</a> · <a href="mailto:mobile.support@zhukovskyi.space?subject=Calculator%20error%3A%20Ampacity%20Chart%3A%20NEC%20Table%20310.16&amp;body=Page%3A%20https%3A//zhukovskyi.space/calculators/electrical/ampacity-chart-nec-310-16.html%0A%0AWhat%20I%20entered%3A%0A%0AWhat%20the%20page%20showed%3A%0A%0AWhat%20I%20expected%2C%20and%20where%20that%20number%20comes%20from%3A%0A">Found an error? Tell me</a></p></aside>
</main>
<footer><div class="wrap">
<span>© 2026 Dre Dev · apps and free tools by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. No account, no tracking cookies.</span>
<nav aria-label="Footer">
<a href="https://zhukovskyi.space/about/">About</a>
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../">Free tools</a>
<a href="../methodology.html">Methodology</a>
<a href="https://zhukovskyi.space/privacy/">Privacy</a>
<a href="https://zhukovskyi.space/testers/">Become a tester</a>
<a href="https://zhukovskyi.space/blog/">Blog</a>
<a href="https://github.com/andronaft">GitHub</a>
<a href="mailto:mobile.support@zhukovskyi.space">mobile.support@zhukovskyi.space</a>
</nav>
</div></footer>
<script src="../assets/ref-pages.js?v=cdc64083"></script>
</body>
</html>
