<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Box Fill Chart and Examples: NEC 314.16 (2023)</title>
<meta name="description" content="Box fill by NEC 314.16 (2023): volume per conductor from Table 314.16(B)(1), what counts (devices, clamps, grounds, fixture studs), how many 14, 12 and 10 AWG conductors common metal boxes take, and two worked examples.">
<link rel="canonical" href="https://zhukovskyi.space/calculators/electrical/box-fill-nec-314-16.html">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Dre Dev Tools">
<meta property="og:title" content="Box Fill Chart and Examples: NEC 314.16 (2023)">
<meta property="og:description" content="Box fill by NEC 314.16 (2023): volume per conductor from Table 314.16(B)(1), what counts (devices, clamps, grounds, fixture studs), how many 14, 12 and 10 AWG conductors common metal boxes take, and two worked examples.">
<meta property="og:url" content="https://zhukovskyi.space/calculators/electrical/box-fill-nec-314-16.html">
<meta property="og:image" content="https://zhukovskyi.space/calculators/assets/og.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="apple-itunes-app" content="app-id=6830185126">
<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<link rel="stylesheet" href="../assets/style.css">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Cdefs%3E%3ClinearGradient id='g' x1='0' y1='0' x2='1' y2='1'%3E%3Cstop offset='0' stop-color='%23f59e0b'/%3E%3Cstop offset='1' stop-color='%23ef4444'/%3E%3C/linearGradient%3E%3C/defs%3E%3Crect width='32' height='32' rx='8' fill='url(%23g)'/%3E%3C/svg%3E">
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "WebPage", "@id": "https://zhukovskyi.space/calculators/electrical/box-fill-nec-314-16.html", "url": "https://zhukovskyi.space/calculators/electrical/box-fill-nec-314-16.html", "name": "Box Fill Chart and Examples: NEC 314.16 (2023)", "description": "Box fill by NEC 314.16 (2023): volume per conductor from Table 314.16(B)(1), what counts (devices, clamps, grounds, fixture studs), how many 14, 12 and 10 AWG conductors common metal boxes take, and two worked examples.", "isPartOf": {"@type": "WebSite", "@id": "https://zhukovskyi.space/calculators/#website", "name": "Dre Dev Tools", "url": "https://zhukovskyi.space/calculators/", "publisher": {"@id": "https://zhukovskyi.space/#dredev"}}, "author": {"@id": "https://zhukovskyi.space/#person"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-19"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://zhukovskyi.space/"}, {"@type": "ListItem", "position": 2, "name": "Free tools", "item": "https://zhukovskyi.space/calculators/"}, {"@type": "ListItem", "position": 3, "name": "Electrical", "item": "https://zhukovskyi.space/calculators/electrical/"}, {"@type": "ListItem", "position": 4, "name": "Box fill: NEC 314.16 chart and examples", "item": "https://zhukovskyi.space/calculators/electrical/box-fill-nec-314-16.html"}]}, {"@type": "Organization", "@id": "https://zhukovskyi.space/#dredev", "name": "Dre Dev", "url": "https://zhukovskyi.space/about/"}, {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "Box fill: NEC 314.16 chart and examples", "description": "Box fill by NEC 314.16 (2023): volume per conductor from Table 314.16(B)(1), what counts (devices, clamps, grounds, fixture studs), how many 14, 12 and 10 AWG conductors common metal boxes take, and two worked examples.", "url": "https://zhukovskyi.space/calculators/electrical/box-fill-nec-314-16.html", "author": {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-16", "inLanguage": "en"}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "How many 12 AWG wires can be in a 4 inch square box?", "acceptedAnswer": {"@type": "Answer", "text": "A 4 in square × 1½ in box is 21 in³ and takes 9 conductors of 12 AWG; the 2⅛ in deep one is 30.3 in³ and takes 13. That is with nothing else in the box: a device counts as two conductors, clamps as one and the grounds as one."}}, {"@type": "Question", "name": "How many 14 AWG wires fit in a single-gang box?", "acceptedAnswer": {"@type": "Answer", "text": "A 3 × 2 × 3½ in metal device box is 18 in³: 9 conductors of 14 AWG, or 8 of 12 AWG, before devices, clamps and grounds are counted. For a plastic box use the volume stamped inside it."}}, {"@type": "Question", "name": "Do ground wires count in box fill?", "acceptedAnswer": {"@type": "Answer", "text": "Yes, but together: up to four ground wires count as one conductor, and each one over four adds a quarter (NEC 314.16(B)(5))."}}, {"@type": "Question", "name": "Why do older guides count all the grounds as one?", "acceptedAnswer": {"@type": "Answer", "text": "Before the 2020 edition every ground in the box shared a single allowance. Since NEC 2020 each ground over four adds a quarter, so the junction box in the second example needs 12.25 allowances (27.56 in³) where an older guide says 12 (27 in³)."}}, {"@type": "Question", "name": "Do pigtails and wire nuts count?", "acceptedAnswer": {"@type": "Answer", "text": "No. A pigtail that starts and ends inside the box is not counted, and neither are wire connectors."}}, {"@type": "Question", "name": "Does a switch or receptacle count?", "acceptedAnswer": {"@type": "Answer", "text": "Yes: each device on one yoke counts as two conductors of the largest size connected to it."}}, {"@type": "Question", "name": "What if the wires are different sizes?", "acceptedAnswer": {"@type": "Answer", "text": "The code takes each item at the size of the conductor it belongs to: a device at the largest wire connected to it, clamps at the largest wire in the box. This page and the app use one size for everything, the largest wire in the box, which never gives a smaller box than the code."}}, {"@type": "Question", "name": "Where do these numbers come from?", "acceptedAnswer": {"@type": "Answer", "text": "NFPA 70, National Electrical Code, 2023 edition: 314.16(B) and Table 314.16(B)(1) for the volume allowances, Table 314.16(A) for the metal box volumes, as held in the Electrician Calc app. The code text is not reproduced here."}}]}</script>
<!-- Cloudflare Web Analytics --><script defer src='https://static.cloudflareinsights.com/beacon.min.js' data-cf-beacon='{"token": "83c899454bcd4d139b58edeea34eaac0"}'></script><!-- End Cloudflare Web Analytics -->
</head>
<body class="t-elec">
<header class="top"><div class="wrap">
<a class="brand" href="../"><i></i>Dre Dev Tools</a>
<nav aria-label="Main">
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../" aria-current="page">Free tools</a>
<a href="https://zhukovskyi.space/blog/" class="hide-sm">Blog</a>
<a href="https://zhukovskyi.space/about/">About</a>
</nav>
</div>
<div class="wrap"><nav class="subnav" aria-label="Calculators"><a href="../hvac/">HVAC</a><a href="../electrical/">Electrical</a><a href="../coating/epoxy-coverage-calculator.html">Coatings</a><a href="../pool/pool-chemical-calculator.html">Pool</a><a href="../bread/bakers-percentage-calculator.html">Baking</a><a href="../soap/lye-calculator.html">Soap</a><a href="../roofing/roof-pitch-multiplier-chart.html">Roofing</a><a href="../concrete/concrete-slab-calculator.html">Concrete</a><a href="../shifts/">Shifts</a><a href="../brewing/mead-abv-calculator.html">Brewing</a><a href="../hydroponics/ec-to-ppm-converter.html">Hydroponics</a><a href="../candles/fragrance-load-calculator.html">Candles</a><a href="../coffee/espresso-ratio-calculator.html">Coffee</a><a href="../knitting/yarn-yardage-calculator.html">Knitting</a></nav></div></header>
<main class="wrap">
<link rel="stylesheet" href="../assets/ref-pages.css">
<div class="crumbs"><a href="../">Tools</a> › <a href="../electrical/">Electrical</a> › Box fill</div>
<div class="hero"><div class="eyebrow">Electrical reference</div>
<h1>Box fill: NEC 314.16 chart and examples</h1>
<p class="lead">The volume each conductor needs, what counts as a conductor, how many wires common metal boxes take, and two worked examples.</p>
<p class="answer"><strong>Quick answer:</strong> each conductor needs 2.00 in³ of box for 14 AWG, 2.25 in³ for 12 AWG and 2.50 in³ for 10 AWG (NEC Table 314.16(B)(1), 2023 edition).
Count one for each insulated conductor, one for all internal clamps, one for a fixture stud or hickey, two for each switch or receptacle and one for up to four ground wires, then multiply by the volume for the wire size.
Two 12/2 cables and a receptacle in a box with clamps come to 8 × 2.25 = 18 in³.</p>
<p class="guide-link"><strong>Guide:</strong> <a href="https://zhukovskyi.space/blog/box-fill-calculation-examples/">how to calculate box fill step by step</a></p></div>
<!-- app:electrician-calc --><div class="appline"><p><strong>In the <a href="https://zhukovskyi.space/apps/electrician-calc/">Electrician Calc</a> app:</strong> box fill is part of the free Conduit Fill calculator. Enter what is in the box and it shows the volume needed, the working, the smallest standard metal box and how many more conductors still fit.</p><div class="btns"><a class="btn" href="https://apps.apple.com/app/id6830185126">Download on the App Store</a><a class="btn" href="https://play.google.com/store/apps/details?id=com.andrii.electriccalc&referrer=utm_source%3Ddredev-tools%26utm_campaign%3Dbox-fill">Get it on Google Play</a></div></div>
<p class="note byline">Checked <time datetime="2026-11-16">16 November 2026</time> by Andrii Zhukovskyi. Volumes from NFPA 70, National Electrical Code, 2023 edition, Tables 314.16(A) and 314.16(B)(1), as held in the Electrician Calc app; examples computed with the app's formula.</p>
<p class="printbar"><button type="button" class="btn ghost" data-print>Print this chart</button></p>
<section class="guide"><h2>Volume allowance per conductor</h2>
<p class="muted">NEC Table 314.16(B)(1): the free space in the box required for each conductor.</p>
<div class="tablewrap "><table><thead><tr><th>Conductor size</th><th>Volume for each conductor</th></tr></thead><tbody><tr><td>18 AWG</td><td>1.50 in³</td></tr><tr><td>16 AWG</td><td>1.75 in³</td></tr><tr><td>14 AWG</td><td>2.00 in³</td></tr><tr><td>12 AWG</td><td>2.25 in³</td></tr><tr><td>10 AWG</td><td>2.50 in³</td></tr><tr><td>8 AWG</td><td>3.00 in³</td></tr><tr><td>6 AWG</td><td>5.00 in³</td></tr></tbody></table></div>
<h3>What counts</h3><div class="tablewrap wide tight wrap1"><table><thead><tr><th>What is in the box</th><th>Volume allowances</th><th>NEC</th></tr></thead><tbody><tr><td>Each insulated conductor that enters the box and is spliced or ends there</td><td>1</td><td>314.16(B)(1)</td></tr><tr><td>A conductor that passes through without a splice</td><td>1</td><td>314.16(B)(1)</td></tr><tr><td>Pigtails that start and end inside the box</td><td>0</td><td>314.16(B)(1)</td></tr><tr><td>Internal cable clamps, however many</td><td>1</td><td>314.16(B)(2)</td></tr><tr><td>Fixture studs or hickeys: once for each type present</td><td>1</td><td>314.16(B)(3)</td></tr><tr><td>Each switch or receptacle (one yoke)</td><td>2</td><td>314.16(B)(4)</td></tr><tr><td>Ground wires: up to four</td><td>1</td><td>314.16(B)(5)</td></tr><tr><td>Each ground wire over four</td><td>¼</td><td>314.16(B)(5)</td></tr></tbody></table></div>
<p class="note">Add the allowances and multiply by the volume for the wire size. The box volume must be at least that: Table 314.16(A) for standard metal boxes, the marked volume for plastic boxes, plus the marked volume of any extension or plaster ring.</p>
<h3>Common metal boxes: how many conductors they take</h3>
<p class="muted">Box volume from Table 314.16(A), divided by the volume per conductor and rounded down. Nothing else in the box: subtract two for each device, one for clamps and one for the grounds.</p>
<div class="tablewrap wide tight wrap1"><table><thead><tr><th>Metal box</th><th>Volume</th><th>14 AWG</th><th>12 AWG</th><th>10 AWG</th></tr></thead><tbody><tr><td>3 × 2 × 2 in device</td><td>10 in³</td><td>5</td><td>4</td><td>4</td></tr><tr><td>3 × 2 × 2½ in device</td><td>12.5 in³</td><td>6</td><td>5</td><td>5</td></tr><tr><td>4 in square × 1¼ in</td><td>18 in³</td><td>9</td><td>8</td><td>7</td></tr><tr><td>3 × 2 × 3½ in device</td><td>18 in³</td><td>9</td><td>8</td><td>7</td></tr><tr><td>4 in square × 1½ in</td><td>21 in³</td><td>10</td><td>9</td><td>8</td></tr><tr><td>4 in round/octagon × 2⅛ in</td><td>21.5 in³</td><td>10</td><td>9</td><td>8</td></tr><tr><td>4 11/16 in square × 1¼ in</td><td>25.5 in³</td><td>12</td><td>11</td><td>10</td></tr><tr><td>4 11/16 in square × 1½ in</td><td>29.5 in³</td><td>14</td><td>13</td><td>11</td></tr><tr><td>4 in square × 2⅛ in</td><td>30.3 in³</td><td>15</td><td>13</td><td>12</td></tr><tr><td>4 11/16 in square × 2⅛ in</td><td>42 in³</td><td>21</td><td>18</td><td>16</td></tr></tbody></table></div>
<h3>Worked example: a receptacle fed by two 12/2 cables, metal box with internal clamps</h3><ol class="steps"><li>Insulated conductors: two cables with a hot and a neutral each, 4 allowances.</li><li>Internal clamps: 1. Receptacle: 2. Two ground wires: 1.</li><li>Total: 4 + 1 + 2 + 1 = 8 allowances.</li><li>All wires are 12 AWG at 2.25 in³ each: 8 × 2.25 = 18 in³.</li></ol><p><strong>Result: 18 in³. The smallest standard metal box is a 4 in square × 1¼ in box (18 in³).</strong></p><h3>Worked example: a junction box with five 12/2 cables spliced, internal clamps, no device</h3><ol class="steps"><li>Insulated conductors: five cables with a hot and a neutral each, 10 allowances.</li><li>Internal clamps: 1.</li><li>Five ground wires: 1 for the first four and ¼ for the fifth, 1¼ allowances.</li><li>Total: 10 + 1 + 1¼ = 12.25 allowances. 12.25 × 2.25 = 27.56 in³.</li></ol><p><strong>Result: 27.56 in³. The smallest standard metal box is a 4 11/16 in square × 1½ in box (29.5 in³).</strong></p>
<p class="note print-only">https://zhukovskyi.space/calculators/electrical/box-fill-nec-314-16.html · checked 16 November 2026</p></section>
<p><a class="btn" href="../electrical/conduit-fill-chart.html">Conduit fill chart</a> <a class="btn ghost" href="../electrical/wire-size-calculator.html">Wire size calculator</a></p>
<section class="faq"><h2>Questions</h2><details><summary>How many 12 AWG wires can be in a 4 inch square box?</summary><p>A 4 in square × 1½ in box is 21 in³ and takes 9 conductors of 12 AWG; the 2⅛ in deep one is 30.3 in³ and takes 13. That is with nothing else in the box: a device counts as two conductors, clamps as one and the grounds as one.</p></details><details><summary>How many 14 AWG wires fit in a single-gang box?</summary><p>A 3 × 2 × 3½ in metal device box is 18 in³: 9 conductors of 14 AWG, or 8 of 12 AWG, before devices, clamps and grounds are counted. For a plastic box use the volume stamped inside it.</p></details><details><summary>Do ground wires count in box fill?</summary><p>Yes, but together: up to four ground wires count as one conductor, and each one over four adds a quarter (NEC 314.16(B)(5)).</p></details><details><summary>Why do older guides count all the grounds as one?</summary><p>Before the 2020 edition every ground in the box shared a single allowance. Since NEC 2020 each ground over four adds a quarter, so the junction box in the second example needs 12.25 allowances (27.56 in³) where an older guide says 12 (27 in³).</p></details><details><summary>Do pigtails and wire nuts count?</summary><p>No. A pigtail that starts and ends inside the box is not counted, and neither are wire connectors.</p></details><details><summary>Does a switch or receptacle count?</summary><p>Yes: each device on one yoke counts as two conductors of the largest size connected to it.</p></details><details><summary>What if the wires are different sizes?</summary><p>The code takes each item at the size of the conductor it belongs to: a device at the largest wire connected to it, clamps at the largest wire in the box. This page and the app use one size for everything, the largest wire in the box, which never gives a smaller box than the code.</p></details><details><summary>Where do these numbers come from?</summary><p>NFPA 70, National Electrical Code, 2023 edition: 314.16(B) and Table 314.16(B)(1) for the volume allowances, Table 314.16(A) for the metal box volumes, as held in the Electrician Calc app. The code text is not reproduced here.</p></details></section>
<section class="related"><h2>More electrical tools</h2><div class="chips"><a href="../electrical/voltage-drop-calculator.html">Voltage drop calculator</a><a href="../electrical/wire-size-calculator.html">Wire size calculator</a><a href="../electrical/ampacity-chart-nec-310-16.html">Ampacity chart (NEC 310.16)</a><a href="../electrical/wire-size-by-amps-and-distance.html">Wire size by amps and distance</a><a href="../electrical/12-awg-voltage-drop-per-foot.html">12 AWG voltage drop per foot</a><a href="../electrical/three-phase-voltage-drop.html">Three-phase voltage drop</a><a href="../electrical/12v-dc-voltage-drop.html">12 V DC voltage drop</a><a href="../electrical/wire-size-50-amp-sub-panel.html">Subpanel feeder wire size</a><a href="../electrical/ev-charger-wire-size.html">EV charger wire size</a><a href="../electrical/conduit-fill-chart.html">Conduit fill chart</a><a href="../electrical/how-many-12-awg-wires-in-3-4-emt.html">12 AWG in 3/4 in. EMT</a><a href="../electrical/nec-edition-by-state.html">NEC edition by state</a><a href="../electrical/awg-to-mm2.html">AWG to mm²</a><a href="../electrical/">All electrical tools</a></div></section>
<p class="note">Reference only. The code edition and amendments adopted where you work, the equipment's listing and the manufacturer's instructions govern. Have a licensed electrician check the installation.</p>

<aside class="trust"><p class="note disclaimer">Reference only. A result depends on what you enter and on the published tables named on this page. Before you buy materials, size a circuit, charge a system or dose chemicals, check it against the code in force where you work, the product label and the manufacturer's instructions. These tools come with no warranty.</p><p class="note"><a href="../methodology.html">Methodology and sources</a> · <a href="../verification.html">Checked examples</a> · <a href="../changelog.html">Changelog</a> · <a href="mailto:mobile.support@zhukovskyi.space?subject=Calculator%20error%3A%20Box%20fill%3A%20NEC%20314.16%20chart%20and%20examples&amp;body=Page%3A%20https%3A//zhukovskyi.space/calculators/electrical/box-fill-nec-314-16.html%0A%0AWhat%20I%20entered%3A%0A%0AWhat%20the%20page%20showed%3A%0A%0AWhat%20I%20expected%2C%20and%20where%20that%20number%20comes%20from%3A%0A">Found an error? Tell me</a></p></aside>
</main>
<footer><div class="wrap">
<span>© 2026 Dre Dev · apps and free tools by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. No account, no tracking cookies.</span>
<nav aria-label="Footer">
<a href="https://zhukovskyi.space/about/">About</a>
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../">Free tools</a>
<a href="../methodology.html">Methodology</a>
<a href="https://zhukovskyi.space/privacy/">Privacy</a>
<a href="https://zhukovskyi.space/testers/">Become a tester</a>
<a href="https://zhukovskyi.space/blog/">Blog</a>
<a href="https://github.com/andronaft">GitHub</a>
<a href="mailto:mobile.support@zhukovskyi.space">mobile.support@zhukovskyi.space</a>
</nav>
</div></footer>
<script src="../assets/ref-pages.js"></script>
</body>
</html>
