<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Conduit Fill Chart: THHN in EMT and PVC Schedule 40 (NEC 2023)</title>
<meta name="description" content="Conduit fill chart: how many THHN conductors from 14 AWG to 1/0 fit in 1/2 to 2 in. EMT and PVC Schedule 40 at 40 % fill, with raceway and wire areas from NEC Chapter 9, Tables 1, 4 and 5 (2023) and worked examples.">
<link rel="canonical" href="https://zhukovskyi.space/calculators/electrical/conduit-fill-chart.html">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Dre Dev Tools">
<meta property="og:title" content="Conduit Fill Chart: THHN in EMT and PVC Schedule 40 (NEC 2023)">
<meta property="og:description" content="Conduit fill chart: how many THHN conductors from 14 AWG to 1/0 fit in 1/2 to 2 in. EMT and PVC Schedule 40 at 40 % fill, with raceway and wire areas from NEC Chapter 9, Tables 1, 4 and 5 (2023) and worked examples.">
<meta property="og:url" content="https://zhukovskyi.space/calculators/electrical/conduit-fill-chart.html">
<meta property="og:image" content="https://zhukovskyi.space/calculators/assets/og.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="apple-itunes-app" content="app-id=6830185126">
<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<link rel="stylesheet" href="../assets/style.css">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Cdefs%3E%3ClinearGradient id='g' x1='0' y1='0' x2='1' y2='1'%3E%3Cstop offset='0' stop-color='%23f59e0b'/%3E%3Cstop offset='1' stop-color='%23ef4444'/%3E%3C/linearGradient%3E%3C/defs%3E%3Crect width='32' height='32' rx='8' fill='url(%23g)'/%3E%3C/svg%3E">
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "WebPage", "@id": "https://zhukovskyi.space/calculators/electrical/conduit-fill-chart.html", "url": "https://zhukovskyi.space/calculators/electrical/conduit-fill-chart.html", "name": "Conduit Fill Chart: THHN in EMT and PVC Schedule 40 (NEC 2023)", "description": "Conduit fill chart: how many THHN conductors from 14 AWG to 1/0 fit in 1/2 to 2 in. EMT and PVC Schedule 40 at 40 % fill, with raceway and wire areas from NEC Chapter 9, Tables 1, 4 and 5 (2023) and worked examples.", "isPartOf": {"@type": "WebSite", "@id": "https://zhukovskyi.space/calculators/#website", "name": "Dre Dev Tools", "url": "https://zhukovskyi.space/calculators/", "publisher": {"@id": "https://zhukovskyi.space/#dredev"}}, "author": {"@id": "https://zhukovskyi.space/#person"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-22"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://zhukovskyi.space/"}, {"@type": "ListItem", "position": 2, "name": "Free tools", "item": "https://zhukovskyi.space/calculators/"}, {"@type": "ListItem", "position": 3, "name": "Electrical", "item": "https://zhukovskyi.space/calculators/electrical/"}, {"@type": "ListItem", "position": 4, "name": "Conduit fill chart: THHN in EMT and PVC Schedule 40", "item": "https://zhukovskyi.space/calculators/electrical/conduit-fill-chart.html"}]}, {"@type": "Organization", "@id": "https://zhukovskyi.space/#dredev", "name": "Dre Dev", "url": "https://zhukovskyi.space/about/"}, {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "Dataset", "name": "Conduit fill chart for THHN conductors", "description": "Conduit fill chart: how many THHN conductors from 14 AWG to 1/0 fit in 1/2 to 2 in. EMT and PVC Schedule 40 at 40 % fill, with raceway and wire areas from NEC Chapter 9, Tables 1, 4 and 5 (2023) and worked examples.", "url": "https://zhukovskyi.space/calculators/electrical/conduit-fill-chart.html", "creator": {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}, "dateModified": "2026-11-16", "license": "https://creativecommons.org/licenses/by/4.0/", "isAccessibleForFree": true, "isBasedOn": "NFPA 70, National Electrical Code, 2023 edition, Chapter 9, Tables 1, 4 and 5", "variableMeasured": [{"@type": "PropertyValue", "name": "Conductor size", "unitText": "AWG"}, {"@type": "PropertyValue", "name": "Trade size", "unitText": "in"}, {"@type": "PropertyValue", "name": "Maximum number of conductors", "unitText": ""}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "How many 12 AWG wires fit in 1/2 inch EMT?", "acceptedAnswer": {"@type": "Answer", "text": "9 THHN conductors at the 40 % limit. PVC Schedule 40 of the same trade size is slightly smaller inside and holds 8."}}, {"@type": "Question", "name": "How many 12 AWG wires fit in 3/4 inch conduit?", "acceptedAnswer": {"@type": "Answer", "text": "16 THHN conductors in EMT and 15 in PVC Schedule 40. With more than three of them carrying current the ampacity has to be reduced: see how many 12 AWG wires in 3/4 EMT."}}, {"@type": "Question", "name": "What is the 40 % rule?", "acceptedAnswer": {"@type": "Answer", "text": "NEC Chapter 9, Table 1: conductors may fill 53 % of a raceway's cross-section when there is one, 31 % when there are two and 40 % when there are more than two. Fill is the total area of the conductors with their insulation (Table 5) divided by the internal area of the raceway (Table 4)."}}, {"@type": "Question", "name": "Do ground wires count toward conduit fill?", "acceptedAnswer": {"@type": "Answer", "text": "Yes. Every conductor in the raceway counts, equipment grounding conductors included (Note 3 to the Chapter 9 tables)."}}, {"@type": "Question", "name": "Why does this chart show one less than my code book in some cells?", "acceptedAnswer": {"@type": "Answer", "text": "Annex C of the NEC rounds up when the calculation ends in .8 or more, as Note 7 to the Chapter 9 tables permits for conductors of one size. This chart always rounds down, as the Electrician Calc app does, so the marked cells are one lower. Rounding down never overfills the raceway."}}, {"@type": "Question", "name": "Does fill decide how many circuits I can run in one conduit?", "acceptedAnswer": {"@type": "Answer", "text": "Only partly. With more than three current-carrying conductors in a raceway, NEC 310.15(C)(1) reduces their ampacity, and that limit is often reached before the fill limit."}}, {"@type": "Question", "name": "Where do these numbers come from?", "acceptedAnswer": {"@type": "Answer", "text": "NFPA 70, National Electrical Code, 2023 edition: Chapter 9, Table 1 (fill limits), Table 4 (raceway areas) and Table 5 (THHN and THWN-2 areas), as held in the Electrician Calc app. Each count is the largest number of conductors whose total area stays within the limit. The code text is not reproduced here."}}]}</script>
<!-- Cloudflare Web Analytics --><script defer src='https://static.cloudflareinsights.com/beacon.min.js' data-cf-beacon='{"token": "83c899454bcd4d139b58edeea34eaac0"}'></script><!-- End Cloudflare Web Analytics -->
</head>
<body class="t-elec">
<header class="top"><div class="wrap">
<a class="brand" href="../"><i></i>Dre Dev Tools</a>
<nav aria-label="Main">
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../" aria-current="page">Free tools</a>
<a href="https://zhukovskyi.space/blog/" class="hide-sm">Blog</a>
<a href="https://zhukovskyi.space/about/">About</a>
</nav>
</div>
<div class="wrap"><nav class="subnav" aria-label="Calculators"><a href="../hvac/">HVAC</a><a href="../electrical/">Electrical</a><a href="../coating/epoxy-coverage-calculator.html">Coatings</a><a href="../pool/pool-chemical-calculator.html">Pool</a><a href="../bread/bakers-percentage-calculator.html">Baking</a><a href="../soap/lye-calculator.html">Soap</a><a href="../roofing/roof-pitch-multiplier-chart.html">Roofing</a><a href="../concrete/concrete-slab-calculator.html">Concrete</a><a href="../shifts/">Shifts</a><a href="../brewing/mead-abv-calculator.html">Brewing</a><a href="../hydroponics/ec-to-ppm-converter.html">Hydroponics</a><a href="../candles/fragrance-load-calculator.html">Candles</a><a href="../coffee/espresso-ratio-calculator.html">Coffee</a><a href="../knitting/yarn-yardage-calculator.html">Knitting</a></nav></div></header>
<main class="wrap">
<link rel="stylesheet" href="../assets/ref-pages.css">
<div class="crumbs"><a href="../">Tools</a> › <a href="../electrical/">Electrical</a> › Conduit fill chart</div>
<div class="hero"><div class="eyebrow">Electrical reference</div>
<h1>Conduit fill chart: THHN in EMT and PVC Schedule 40</h1>
<p class="lead">How many THHN or THWN-2 conductors, 14 AWG to 1/0, fit in ½ to 2 in. EMT and PVC Schedule 40 conduit, with the 40 % rule and the areas behind every count.</p>
<p class="answer"><strong>Quick answer:</strong> at 40 % fill, ½ in. EMT holds 12 conductors of 14 AWG THHN, 9 of 12 AWG or 5 of 10 AWG.
¾ in. EMT holds 21, 16 or 10, and 1 in. EMT 35, 25 or 16
(NEC Chapter 9, Tables 1, 4 and 5, 2023 edition). Counts are rounded down, so some are one lower than Annex C.</p>
<p class="guide-link"><strong>Guide:</strong> <a href="https://zhukovskyi.space/blog/conduit-fill-calculation-examples/">how to calculate conduit fill for mixed wire sizes</a></p></div>
<!-- app:electrician-calc --><div class="appline"><p><strong>In the <a href="https://zhukovskyi.space/apps/electrician-calc/">Electrician Calc</a> app:</strong> Conduit Fill is free. It mixes two wire sizes in one run, such as the circuit conductors and a smaller ground, shows the fill percent against the limit and names the smallest EMT or PVC Schedule 40 that fits.</p><div class="btns"><a class="btn" href="https://apps.apple.com/app/id6830185126">Download on the App Store</a><a class="btn" href="https://play.google.com/store/apps/details?id=com.andrii.electriccalc&referrer=utm_source%3Ddredev-tools%26utm_campaign%3Dconduit-fill">Get it on Google Play</a></div></div>
<p class="note byline">Checked <time datetime="2026-11-16">16 November 2026</time> by Andrii Zhukovskyi. Areas and limits from NFPA 70, National Electrical Code, 2023 edition, Chapter 9, Tables 1, 4 and 5, as held in the Electrician Calc app; counts computed with the app's formula.</p>
<p class="printbar"><button type="button" class="btn ghost" data-print>Print this chart</button></p>
<section class="guide"><h2>Maximum number of THHN conductors</h2>
<p class="muted">All conductors the same size, THHN or THWN-2, counted by NEC Chapter 9, Table 1: 53 % fill for one conductor, 31 % for two, 40 % for more than two. Grounds count.</p>
<h3>EMT (electrical metallic tubing)</h3><div class="tablewrap tight"><table><thead><tr><th>Wire \ trade size, in.</th><th>½</th><th>¾</th><th>1</th><th>1¼</th><th>1½</th><th>2</th></tr></thead><tbody><tr><td>14 AWG</td><td>12</td><td>21*</td><td>35</td><td>61</td><td>83*</td><td>138</td></tr><tr><td>12 AWG</td><td>9</td><td>16</td><td>25*</td><td>44*</td><td>61</td><td>100*</td></tr><tr><td>10 AWG</td><td>5</td><td>10</td><td>16</td><td>28</td><td>38</td><td>63</td></tr><tr><td>8 AWG</td><td>3</td><td>5*</td><td>9</td><td>16</td><td>22</td><td>36</td></tr><tr><td>6 AWG</td><td>1†</td><td>4</td><td>6*</td><td>11*</td><td>16</td><td>26</td></tr><tr><td>4 AWG</td><td>1</td><td>2</td><td>4</td><td>7</td><td>9*</td><td>16</td></tr><tr><td>3 AWG</td><td>1</td><td>1†</td><td>3</td><td>6</td><td>8</td><td>13</td></tr><tr><td>2 AWG</td><td>1</td><td>1</td><td>2*</td><td>5</td><td>7</td><td>11</td></tr><tr><td>1 AWG</td><td>1</td><td>1</td><td>1†</td><td>3*</td><td>5</td><td>8</td></tr><tr><td>1/0 AWG</td><td>0</td><td>1</td><td>1</td><td>3</td><td>4</td><td>7</td></tr></tbody></table></div>
<h3>PVC Schedule 40</h3><div class="tablewrap tight"><table><thead><tr><th>Wire \ trade size, in.</th><th>½</th><th>¾</th><th>1</th><th>1¼</th><th>1½</th><th>2</th></tr></thead><tbody><tr><td>14 AWG</td><td>11</td><td>20*</td><td>34</td><td>59*</td><td>81*</td><td>135</td></tr><tr><td>12 AWG</td><td>8</td><td>15</td><td>25</td><td>43</td><td>59</td><td>98*</td></tr><tr><td>10 AWG</td><td>5</td><td>9</td><td>15</td><td>27</td><td>37</td><td>62</td></tr><tr><td>8 AWG</td><td>3</td><td>5</td><td>9</td><td>15*</td><td>21</td><td>35*</td></tr><tr><td>6 AWG</td><td>1†</td><td>4</td><td>6</td><td>11</td><td>15</td><td>25*</td></tr><tr><td>4 AWG</td><td>1</td><td>1†</td><td>4</td><td>7</td><td>9</td><td>15*</td></tr><tr><td>3 AWG</td><td>1</td><td>1†</td><td>3</td><td>5*</td><td>8</td><td>13</td></tr><tr><td>2 AWG</td><td>1</td><td>1</td><td>2*</td><td>5</td><td>6*</td><td>11</td></tr><tr><td>1 AWG</td><td>0</td><td>1</td><td>1†</td><td>3</td><td>5</td><td>8</td></tr><tr><td>1/0 AWG</td><td>0</td><td>1</td><td>1</td><td>3</td><td>4</td><td>7</td></tr></tbody></table></div>
<p class="note">* The 40 % calculation ends in .8 or more. Note 7 to the Chapter 9 tables permits the next whole number in that case, so charts that round up, NEC Annex C among them, list one more conductor in these cells. This chart rounds down, as the Electrician Calc app does. † Two of these conductors are under 40 % of the raceway but over the 31 % limit for two conductors, so only one fits.</p>
<p class="note">Fill is only the space. More than three current-carrying conductors in one raceway also lowers their ampacity (NEC 310.15(C)(1)).
Other raceway types have their own areas in Table 4 and are not covered here.</p>
<h3>The 40 % rule: raceway areas</h3><div class="tablewrap wide tight"><table><thead><tr><th>Trade size</th><th>EMT area, in²</th><th>EMT at 40 %, in²</th><th>PVC Sch 40 area, in²</th><th>PVC Sch 40 at 40 %, in²</th></tr></thead><tbody><tr><td>½ in.</td><td>0.304</td><td>0.1216</td><td>0.285</td><td>0.1140</td></tr><tr><td>¾ in.</td><td>0.533</td><td>0.2132</td><td>0.508</td><td>0.2032</td></tr><tr><td>1 in.</td><td>0.864</td><td>0.3456</td><td>0.832</td><td>0.3328</td></tr><tr><td>1¼ in.</td><td>1.496</td><td>0.5984</td><td>1.453</td><td>0.5812</td></tr><tr><td>1½ in.</td><td>2.036</td><td>0.8144</td><td>1.986</td><td>0.7944</td></tr><tr><td>2 in.</td><td>3.356</td><td>1.3424</td><td>3.291</td><td>1.3164</td></tr></tbody></table></div>
<h3>Conductor areas</h3><div class="tablewrap "><table><thead><tr><th>THHN / THWN-2 wire</th><th>Area with insulation, in²</th></tr></thead><tbody><tr><td>14 AWG</td><td>0.0097</td></tr><tr><td>12 AWG</td><td>0.0133</td></tr><tr><td>10 AWG</td><td>0.0211</td></tr><tr><td>8 AWG</td><td>0.0366</td></tr><tr><td>6 AWG</td><td>0.0507</td></tr><tr><td>4 AWG</td><td>0.0824</td></tr><tr><td>3 AWG</td><td>0.0973</td></tr><tr><td>2 AWG</td><td>0.1158</td></tr><tr><td>1 AWG</td><td>0.1562</td></tr><tr><td>1/0 AWG</td><td>0.1855</td></tr></tbody></table></div>
<h3>Worked example: 12 AWG THHN in ¾ in. EMT</h3><ol class="steps"><li>Total area of ¾ in. EMT (Chapter 9, Table 4): 0.533 in².</li><li>More than two conductors may fill 40 % (Table 1): 0.533 × 0.40 = 0.2132 in².</li><li>One 12 AWG THHN is 0.0133 in² with its insulation (Table 5): 0.2132 ÷ 0.0133 = 16.03.</li></ol><p><strong>Result: 16 conductors.</strong></p><h3>Worked example: three 10 AWG and a 12 AWG ground in ½ in. EMT (mixed sizes)</h3><ol class="steps"><li>Add the areas: 3 × 0.0211 + 0.0133 = 0.0766 in².</li><li>Divide by the area of ½ in. EMT: 0.0766 ÷ 0.304 = 25.2 %.</li><li>Four conductors, so the limit is 40 %. The ground counts like any other conductor.</li></ol><p><strong>Result: 25.2 % fill, within the 40 % limit.</strong></p>
<p class="note print-only">https://zhukovskyi.space/calculators/electrical/conduit-fill-chart.html · checked 16 November 2026</p></section>
<p><a class="btn" href="../electrical/how-many-12-awg-wires-in-3-4-emt.html">How many 12 AWG wires in ¾ in. EMT</a> <a class="btn ghost" href="../electrical/box-fill-nec-314-16.html">Box fill</a></p>
<section class="faq"><h2>Questions</h2><details><summary>How many 12 AWG wires fit in 1/2 inch EMT?</summary><p>9 THHN conductors at the 40 % limit. PVC Schedule 40 of the same trade size is slightly smaller inside and holds 8.</p></details><details><summary>How many 12 AWG wires fit in 3/4 inch conduit?</summary><p>16 THHN conductors in EMT and 15 in PVC Schedule 40. With more than three of them carrying current the ampacity has to be reduced: see <a href="../electrical/how-many-12-awg-wires-in-3-4-emt.html">how many 12 AWG wires in 3/4 EMT</a>.</p></details><details><summary>What is the 40 % rule?</summary><p>NEC Chapter 9, Table 1: conductors may fill 53 % of a raceway's cross-section when there is one, 31 % when there are two and 40 % when there are more than two. Fill is the total area of the conductors with their insulation (Table 5) divided by the internal area of the raceway (Table 4).</p></details><details><summary>Do ground wires count toward conduit fill?</summary><p>Yes. Every conductor in the raceway counts, equipment grounding conductors included (Note 3 to the Chapter 9 tables).</p></details><details><summary>Why does this chart show one less than my code book in some cells?</summary><p>Annex C of the NEC rounds up when the calculation ends in .8 or more, as Note 7 to the Chapter 9 tables permits for conductors of one size. This chart always rounds down, as the Electrician Calc app does, so the marked cells are one lower. Rounding down never overfills the raceway.</p></details><details><summary>Does fill decide how many circuits I can run in one conduit?</summary><p>Only partly. With more than three current-carrying conductors in a raceway, NEC 310.15(C)(1) reduces their ampacity, and that limit is often reached before the fill limit.</p></details><details><summary>Where do these numbers come from?</summary><p>NFPA 70, National Electrical Code, 2023 edition: Chapter 9, Table 1 (fill limits), Table 4 (raceway areas) and Table 5 (THHN and THWN-2 areas), as held in the Electrician Calc app. Each count is the largest number of conductors whose total area stays within the limit. The code text is not reproduced here.</p></details></section>
<section class="related"><h2>More electrical tools</h2><div class="chips"><a href="../electrical/voltage-drop-calculator.html">Voltage drop calculator</a><a href="../electrical/wire-size-calculator.html">Wire size calculator</a><a href="../electrical/ampacity-chart-nec-310-16.html">Ampacity chart (NEC 310.16)</a><a href="../electrical/wire-size-by-amps-and-distance.html">Wire size by amps and distance</a><a href="../electrical/12-awg-voltage-drop-per-foot.html">12 AWG voltage drop per foot</a><a href="../electrical/three-phase-voltage-drop.html">Three-phase voltage drop</a><a href="../electrical/12v-dc-voltage-drop.html">12 V DC voltage drop</a><a href="../electrical/dc-wire-size-calculator.html">DC and solar wire size calculator</a><a href="../electrical/wire-size-50-amp-sub-panel.html">Subpanel feeder wire size</a><a href="../electrical/ev-charger-wire-size.html">EV charger wire size</a><a href="../electrical/how-many-12-awg-wires-in-3-4-emt.html">12 AWG in 3/4 in. EMT</a><a href="../electrical/box-fill-nec-314-16.html">Box fill (NEC 314.16)</a><a href="../electrical/nec-edition-by-state.html">NEC edition by state</a><a href="../electrical/awg-to-mm2.html">AWG to mm²</a><a href="../electrical/">All electrical tools</a></div></section>
<p class="note">Reference only. The code edition and amendments adopted where you work, the equipment's listing and the manufacturer's instructions govern. Have a licensed electrician check the installation.</p>

<aside class="trust"><p class="note disclaimer">Reference only. A result depends on what you enter and on the published tables named on this page. Before you buy materials, size a circuit, charge a system or dose chemicals, check it against the code in force where you work, the product label and the manufacturer's instructions. These tools come with no warranty.</p><p class="note"><a href="../methodology.html">Methodology and sources</a> · <a href="../verification.html">Checked examples</a> · <a href="../changelog.html">Changelog</a> · <a href="mailto:mobile.support@zhukovskyi.space?subject=Calculator%20error%3A%20Conduit%20fill%20chart%3A%20THHN%20in%20EMT%20and%20PVC%20Schedule%2040&amp;body=Page%3A%20https%3A//zhukovskyi.space/calculators/electrical/conduit-fill-chart.html%0A%0AWhat%20I%20entered%3A%0A%0AWhat%20the%20page%20showed%3A%0A%0AWhat%20I%20expected%2C%20and%20where%20that%20number%20comes%20from%3A%0A">Found an error? Tell me</a></p></aside>
</main>
<footer><div class="wrap">
<span>© 2026 Dre Dev · apps and free tools by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. No account, no tracking cookies.</span>
<nav aria-label="Footer">
<a href="https://zhukovskyi.space/about/">About</a>
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../">Free tools</a>
<a href="../methodology.html">Methodology</a>
<a href="https://zhukovskyi.space/privacy/">Privacy</a>
<a href="https://zhukovskyi.space/testers/">Become a tester</a>
<a href="https://zhukovskyi.space/blog/">Blog</a>
<a href="https://github.com/andronaft">GitHub</a>
<a href="mailto:mobile.support@zhukovskyi.space">mobile.support@zhukovskyi.space</a>
</nav>
</div></footer>
<script src="../assets/ref-pages.js"></script>
</body>
</html>
