<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>EV Charger Wire Size Chart: 32, 40, 48 and 80 Amp by Distance</title>
<meta name="description" content="EV charger wire size chart: breaker and copper wire for 32, 40, 48 and 80 A Level 2 chargers with the 125 % continuous-load rule, THHN and NM-B, by run length from 25 to 200 ft with voltage drop. NEC 2023.">
<link rel="canonical" href="https://zhukovskyi.space/calculators/electrical/ev-charger-wire-size.html">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Dre Dev Tools">
<meta property="og:title" content="EV Charger Wire Size Chart: 32, 40, 48 and 80 Amp by Distance">
<meta property="og:description" content="EV charger wire size chart: breaker and copper wire for 32, 40, 48 and 80 A Level 2 chargers with the 125 % continuous-load rule, THHN and NM-B, by run length from 25 to 200 ft with voltage drop. NEC 2023.">
<meta property="og:url" content="https://zhukovskyi.space/calculators/electrical/ev-charger-wire-size.html">
<meta property="og:image" content="https://zhukovskyi.space/calculators/assets/og.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="apple-itunes-app" content="app-id=6830185126">
<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<link rel="stylesheet" href="../assets/style.css">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Cdefs%3E%3ClinearGradient id='g' x1='0' y1='0' x2='1' y2='1'%3E%3Cstop offset='0' stop-color='%23f59e0b'/%3E%3Cstop offset='1' stop-color='%23ef4444'/%3E%3C/linearGradient%3E%3C/defs%3E%3Crect width='32' height='32' rx='8' fill='url(%23g)'/%3E%3C/svg%3E">
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "WebPage", "@id": "https://zhukovskyi.space/calculators/electrical/ev-charger-wire-size.html", "url": "https://zhukovskyi.space/calculators/electrical/ev-charger-wire-size.html", "name": "EV Charger Wire Size Chart: 32, 40, 48 and 80 Amp by Distance", "description": "EV charger wire size chart: breaker and copper wire for 32, 40, 48 and 80 A Level 2 chargers with the 125 % continuous-load rule, THHN and NM-B, by run length from 25 to 200 ft with voltage drop. NEC 2023.", "isPartOf": {"@type": "WebSite", "@id": "https://zhukovskyi.space/calculators/#website", "name": "Dre Dev Tools", "url": "https://zhukovskyi.space/calculators/", "publisher": {"@id": "https://zhukovskyi.space/#dredev"}}, "author": {"@id": "https://zhukovskyi.space/#person"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-22"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://zhukovskyi.space/"}, {"@type": "ListItem", "position": 2, "name": "Free tools", "item": "https://zhukovskyi.space/calculators/"}, {"@type": "ListItem", "position": 3, "name": "Electrical", "item": "https://zhukovskyi.space/calculators/electrical/"}, {"@type": "ListItem", "position": 4, "name": "EV charger wire size by amps and distance", "item": "https://zhukovskyi.space/calculators/electrical/ev-charger-wire-size.html"}]}, {"@type": "Organization", "@id": "https://zhukovskyi.space/#dredev", "name": "Dre Dev", "url": "https://zhukovskyi.space/about/"}, {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "Dataset", "name": "EV charger wire size by amps and distance", "description": "EV charger wire size chart: breaker and copper wire for 32, 40, 48 and 80 A Level 2 chargers with the 125 % continuous-load rule, THHN and NM-B, by run length from 25 to 200 ft with voltage drop. NEC 2023.", "url": "https://zhukovskyi.space/calculators/electrical/ev-charger-wire-size.html", "creator": {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}, "dateModified": "2026-11-16", "license": "https://creativecommons.org/licenses/by/4.0/", "isAccessibleForFree": true, "isBasedOn": "NFPA 70, National Electrical Code, 2023 edition, Tables 310.16 and 250.122", "variableMeasured": [{"@type": "PropertyValue", "name": "Charger current", "unitText": "A"}, {"@type": "PropertyValue", "name": "Breaker", "unitText": "A"}, {"@type": "PropertyValue", "name": "One-way length", "unitText": "ft"}, {"@type": "PropertyValue", "name": "Conductor size", "unitText": "AWG"}, {"@type": "PropertyValue", "name": "Voltage drop", "unitText": "%"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "What size wire for a 48 amp EV charger?", "acceptedAnswer": {"@type": "Answer", "text": "6 AWG copper THHN in conduit on a 60 A breaker, for runs up to 150 ft. In NM-B cable it has to be 4 AWG copper."}}, {"@type": "Question", "name": "What size breaker for a 40 amp EV charger?", "acceptedAnswer": {"@type": "Answer", "text": "50 A: the charger is a continuous load, so the breaker is at least 125 % of 40 A. The wire is 8 AWG copper THHN in conduit, or 6 AWG copper NM-B."}}, {"@type": "Question", "name": "What size wire for a 50 amp EV charger circuit?", "acceptedAnswer": {"@type": "Answer", "text": "A 50 A circuit carries a charger set to 40 A. It needs 8 AWG copper THHN in conduit or 6 AWG copper NM-B cable, larger on long runs: see the chart."}}, {"@type": "Question", "name": "Can I use 6 AWG NM-B (Romex) for a 48 amp charger?", "acceptedAnswer": {"@type": "Answer", "text": "No. NM-B is limited to the 60 °C column, where 6 AWG copper is 55 A, and a 48 A charger needs a 60 A circuit. Use 4 AWG NM-B, or 6 AWG THHN in conduit, or set the charger to 40 A on a 50 A breaker."}}, {"@type": "Question", "name": "Why 125 %?", "acceptedAnswer": {"@type": "Answer", "text": "An EV charger can run at full current for hours, so the NEC treats it as a continuous load: the breaker is rated at least 125 % of the charger's maximum current (NEC 625.41), and the conductors are sized for the same 125 % (210.19(A)(1))."}}, {"@type": "Question", "name": "Does a longer run change the breaker?", "acceptedAnswer": {"@type": "Answer", "text": "No. The breaker follows the charger. A longer run only makes the wire larger to keep the voltage drop within 3 %."}}, {"@type": "Question", "name": "Can my panel take the charger?", "acceptedAnswer": {"@type": "Answer", "text": "That is a separate question from the wire size: the existing service has to carry the new load. NEC 220.83 and 220.87 are the two ways to check an existing house. The EV Charger &amp; Heat Pump Check in the Electrician Calc app (Pro) does both."}}, {"@type": "Question", "name": "How are these sizes worked out?", "acceptedAnswer": {"@type": "Answer", "text": "The breaker is the next standard size at or above 125 % of the charger current. The wire is the smallest copper conductor whose ampacity in the 75 °C column of NEC Table 310.16 covers that, then upsized until the voltage drop at the charger current is 3 % or less on 240 V (K = 12.96 Ω·cmil/ft). These are the formulas of the wire size calculator on this site and of the Electrician Calc app."}}]}</script>
<!-- Cloudflare Web Analytics --><script defer src='https://static.cloudflareinsights.com/beacon.min.js' data-cf-beacon='{"token": "83c899454bcd4d139b58edeea34eaac0"}'></script><!-- End Cloudflare Web Analytics -->
</head>
<body class="t-elec">
<header class="top"><div class="wrap">
<a class="brand" href="../"><i></i>Dre Dev Tools</a>
<nav aria-label="Main">
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../" aria-current="page">Free tools</a>
<a href="https://zhukovskyi.space/blog/" class="hide-sm">Blog</a>
<a href="https://zhukovskyi.space/about/">About</a>
</nav>
</div>
<div class="wrap"><nav class="subnav" aria-label="Calculators"><a href="../hvac/">HVAC</a><a href="../electrical/">Electrical</a><a href="../coating/epoxy-coverage-calculator.html">Coatings</a><a href="../pool/pool-chemical-calculator.html">Pool</a><a href="../bread/bakers-percentage-calculator.html">Baking</a><a href="../soap/lye-calculator.html">Soap</a><a href="../roofing/roof-pitch-multiplier-chart.html">Roofing</a><a href="../concrete/concrete-slab-calculator.html">Concrete</a><a href="../shifts/">Shifts</a><a href="../brewing/mead-abv-calculator.html">Brewing</a><a href="../hydroponics/ec-to-ppm-converter.html">Hydroponics</a><a href="../candles/fragrance-load-calculator.html">Candles</a><a href="../coffee/espresso-ratio-calculator.html">Coffee</a><a href="../knitting/yarn-yardage-calculator.html">Knitting</a></nav></div></header>
<main class="wrap">
<link rel="stylesheet" href="../assets/ref-pages.css">
<div class="crumbs"><a href="../">Tools</a> › <a href="../electrical/">Electrical</a> › EV charger wire size</div>
<div class="hero"><div class="eyebrow">Electrical reference</div>
<h1>EV charger wire size by amps and distance</h1>
<p class="lead">Breaker and copper wire for 32, 40, 48 and 80 amp Level 2 chargers on 240 V, with the 125 % continuous-load rule and the voltage drop from 25 to 200 ft.</p>
<p class="answer"><strong>Quick answer:</strong> 48 A charger: 60 A breaker and 6 AWG copper for runs up to 150 ft. 40 A charger: 50 A breaker and 8 AWG copper for runs up to 100 ft. 32 A charger: 40 A breaker and 8 AWG copper for runs up to 100 ft. 80 A charger: 100 A breaker and 3 AWG copper for runs up to 150 ft.
That is copper THHN in conduit on 75 °C terminals (NEC Table 310.16, 2023 edition), with voltage drop within 3 % on 240 V. The breaker is 125 % of the charger current, because the NEC treats charging as a continuous load (625.41).</p>
<p class="guide-link"><strong>Guide:</strong> <a href="https://zhukovskyi.space/blog/continuous-load-125-percent-rule/">continuous load and the 125% rule</a></p></div>
<!-- app:electrician-calc --><div class="appline"><p><strong>In the <a href="https://zhukovskyi.space/apps/electrician-calc/">Electrician Calc</a> app:</strong> Wire Size is free and sizes the charger circuit for any current, length and wire type, with a switch for continuous loads. The EV Charger &amp; Heat Pump Check (Pro) answers whether the existing service can take the charger, by NEC 220.83 or 220.87.</p><div class="btns"><a class="btn" href="https://apps.apple.com/app/id6830185126">Download on the App Store</a><a class="btn" href="https://play.google.com/store/apps/details?id=com.andrii.electriccalc&referrer=utm_source%3Ddredev-tools%26utm_campaign%3Dev-wire">Get it on Google Play</a></div></div>
<p class="note byline">Checked <time datetime="2026-11-16">16 November 2026</time> by Andrii Zhukovskyi. Ampacities from NFPA 70, National Electrical Code, 2023 edition, Table 310.16; sizes and voltage drop computed with the formulas of the Electrician Calc app.</p>
<p class="printbar"><button type="button" class="btn ghost" data-print>Print this chart</button></p>
<section class="guide"><h2>Breaker and wire for each charger</h2>
<p class="muted">Charger current is what the charger draws, not the breaker. 240 V single phase, copper, 75 °C terminals, 30 °C ambient, no more than three current-carrying conductors. Short runs; see the next chart for length.</p>
<div class="tablewrap wide tight stack"><table><thead><tr><th>Charger current, power at 240 V</th><th>Breaker (125&nbsp;%)</th><th>Copper THHN in conduit</th><th>Copper NM-B cable</th><th>Copper ground</th></tr></thead><tbody><tr><td>32 A <small>7.7 kW</small></td><td>40 A</td><td>8 AWG</td><td>8 AWG</td><td>10 AWG</td></tr><tr><td>40 A <small>9.6 kW</small></td><td>50 A</td><td>8 AWG</td><td>6 AWG</td><td>10 AWG</td></tr><tr><td>48 A <small>11.5 kW</small></td><td>60 A</td><td>6 AWG</td><td>4 AWG</td><td>10 AWG</td></tr><tr><td>80 A <small>19.2 kW</small></td><td>100 A</td><td>3 AWG</td><td>–</td><td>8 AWG</td></tr></tbody></table></div>
<p class="note"><strong>Why other sites show a different number:</strong> the wiring method. THHN in conduit on 75 °C terminals is read from the 75 °C column, where 6 AWG copper is 65 A. NM-B cable is held to the 60 °C column (NEC 334.80), where 6 AWG is 55 A: less than the 60 A a 48 A charger needs, so NM-B has to be 4 AWG. NM-B is not made above 2 AWG (the dash in the chart), so an 80 A charger is wired with THHN in conduit. The ground is the minimum of NEC Table 250.122 for the breaker.</p>
<h3>Copper THHN by run length</h3>
<p class="muted">The smallest wire that carries the charger and keeps voltage drop at or under 3 % at the charger current, with the drop at that size. Length is one way.</p>
<div class="tablewrap stack tight"><table><thead><tr><th>One-way length</th><th>32 A</th><th>40 A</th><th>48 A</th><th>80 A</th></tr></thead><tbody><tr><td>25 ft</td><td>8 AWG <small>0.52 %</small></td><td>8 AWG <small>0.65 %</small></td><td>6 AWG <small>0.49 %</small></td><td>3 AWG <small>0.41 %</small></td></tr><tr><td>50 ft</td><td>8 AWG <small>1.05 %</small></td><td>8 AWG <small>1.31 %</small></td><td>6 AWG <small>0.99 %</small></td><td>3 AWG <small>0.82 %</small></td></tr><tr><td>75 ft</td><td>8 AWG <small>1.57 %</small></td><td>8 AWG <small>1.96 %</small></td><td>6 AWG <small>1.48 %</small></td><td>3 AWG <small>1.23 %</small></td></tr><tr><td>100 ft</td><td>8 AWG <small>2.09 %</small></td><td>8 AWG <small>2.62 %</small></td><td>6 AWG <small>1.98 %</small></td><td>3 AWG <small>1.64 %</small></td></tr><tr><td>150 ft</td><td>6 AWG <small>1.98 %</small></td><td>6 AWG <small>2.47 %</small></td><td>6 AWG <small>2.96 %</small></td><td>3 AWG <small>2.46 %</small></td></tr><tr><td>200 ft</td><td>6 AWG <small>2.63 %</small></td><td>4 AWG <small>2.07 %</small></td><td>4 AWG <small>2.48 %</small></td><td>2 AWG <small>2.60 %</small></td></tr></tbody></table></div>
<h3>Worked example: 48 A charger, 200 ft from the panel, copper THHN in conduit</h3><ol class="steps"><li>Charging is a continuous load: 48 A × 125 % = 60 A, so the breaker is 60 A.</li><li>By ampacity (75 °C column, NEC Table 310.16): 6 AWG copper, 65 A.</li><li>Voltage drop of 6 AWG at 200 ft and 48 A: 3.95 % of 240 V. Over 3 %.</li><li>Next size up, 4 AWG: 2.48 %. Under 3 %.</li><li>Ground: Table 250.122 gives 10 AWG copper for a 60 A breaker; with the wire upsized from 6 AWG to 4 AWG, 250.122(B) increases it to 6 AWG.</li></ol><p><strong>Result: 4 AWG copper with a 6 AWG ground on a 60 A breaker.</strong></p>
<p class="note print-only">https://zhukovskyi.space/calculators/electrical/ev-charger-wire-size.html · checked 16 November 2026</p></section>
<p><a class="btn" href="../electrical/wire-size-calculator.html">Wire size calculator</a> <a class="btn ghost" href="../electrical/wire-size-by-amps-and-distance.html">Wire size by amps and distance</a></p>
<section class="faq"><h2>Questions</h2><details><summary>What size wire for a 48 amp EV charger?</summary><p>6 AWG copper THHN in conduit on a 60 A breaker, for runs up to 150 ft. In NM-B cable it has to be 4 AWG copper.</p></details><details><summary>What size breaker for a 40 amp EV charger?</summary><p>50 A: the charger is a continuous load, so the breaker is at least 125 % of 40 A. The wire is 8 AWG copper THHN in conduit, or 6 AWG copper NM-B.</p></details><details><summary>What size wire for a 50 amp EV charger circuit?</summary><p>A 50 A circuit carries a charger set to 40 A. It needs 8 AWG copper THHN in conduit or 6 AWG copper NM-B cable, larger on long runs: see the chart.</p></details><details><summary>Can I use 6 AWG NM-B (Romex) for a 48 amp charger?</summary><p>No. NM-B is limited to the 60 °C column, where 6 AWG copper is 55 A, and a 48 A charger needs a 60 A circuit. Use 4 AWG NM-B, or 6 AWG THHN in conduit, or set the charger to 40 A on a 50 A breaker.</p></details><details><summary>Why 125 %?</summary><p>An EV charger can run at full current for hours, so the NEC treats it as a continuous load: the breaker is rated at least 125 % of the charger's maximum current (NEC 625.41), and the conductors are sized for the same 125 % (210.19(A)(1)).</p></details><details><summary>Does a longer run change the breaker?</summary><p>No. The breaker follows the charger. A longer run only makes the wire larger to keep the voltage drop within 3 %.</p></details><details><summary>Can my panel take the charger?</summary><p>That is a separate question from the wire size: the existing service has to carry the new load. NEC 220.83 and 220.87 are the two ways to check an existing house. The EV Charger &amp; Heat Pump Check in the Electrician Calc app (Pro) does both.</p></details><details><summary>How are these sizes worked out?</summary><p>The breaker is the next standard size at or above 125 % of the charger current. The wire is the smallest copper conductor whose ampacity in the 75 °C column of NEC Table 310.16 covers that, then upsized until the voltage drop at the charger current is 3 % or less on 240 V (K = 12.96 Ω·cmil/ft). These are the formulas of the wire size calculator on this site and of the Electrician Calc app.</p></details></section>
<section class="related"><h2>More electrical tools</h2><div class="chips"><a href="../electrical/voltage-drop-calculator.html">Voltage drop calculator</a><a href="../electrical/wire-size-calculator.html">Wire size calculator</a><a href="../electrical/ampacity-chart-nec-310-16.html">Ampacity chart (NEC 310.16)</a><a href="../electrical/wire-size-by-amps-and-distance.html">Wire size by amps and distance</a><a href="../electrical/12-awg-voltage-drop-per-foot.html">12 AWG voltage drop per foot</a><a href="../electrical/three-phase-voltage-drop.html">Three-phase voltage drop</a><a href="../electrical/12v-dc-voltage-drop.html">12 V DC voltage drop</a><a href="../electrical/dc-wire-size-calculator.html">DC and solar wire size calculator</a><a href="../electrical/wire-size-50-amp-sub-panel.html">Subpanel feeder wire size</a><a href="../electrical/conduit-fill-chart.html">Conduit fill chart</a><a href="../electrical/how-many-12-awg-wires-in-3-4-emt.html">12 AWG in 3/4 in. EMT</a><a href="../electrical/box-fill-nec-314-16.html">Box fill (NEC 314.16)</a><a href="../electrical/nec-edition-by-state.html">NEC edition by state</a><a href="../electrical/awg-to-mm2.html">AWG to mm²</a><a href="../electrical/">All electrical tools</a></div></section>
<p class="note">Reference only. The code edition and amendments adopted where you work, the equipment's listing and the manufacturer's instructions govern. Have a licensed electrician check the installation.</p>

<aside class="trust"><p class="note disclaimer">Reference only. A result depends on what you enter and on the published tables named on this page. Before you buy materials, size a circuit, charge a system or dose chemicals, check it against the code in force where you work, the product label and the manufacturer's instructions. These tools come with no warranty.</p><p class="note"><a href="../methodology.html">Methodology and sources</a> · <a href="../verification.html">Checked examples</a> · <a href="../changelog.html">Changelog</a> · <a href="mailto:mobile.support@zhukovskyi.space?subject=Calculator%20error%3A%20EV%20charger%20wire%20size%20by%20amps%20and%20distance&amp;body=Page%3A%20https%3A//zhukovskyi.space/calculators/electrical/ev-charger-wire-size.html%0A%0AWhat%20I%20entered%3A%0A%0AWhat%20the%20page%20showed%3A%0A%0AWhat%20I%20expected%2C%20and%20where%20that%20number%20comes%20from%3A%0A">Found an error? Tell me</a></p></aside>
</main>
<footer><div class="wrap">
<span>© 2026 Dre Dev · apps and free tools by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. No account, no tracking cookies.</span>
<nav aria-label="Footer">
<a href="https://zhukovskyi.space/about/">About</a>
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../">Free tools</a>
<a href="../methodology.html">Methodology</a>
<a href="https://zhukovskyi.space/privacy/">Privacy</a>
<a href="https://zhukovskyi.space/testers/">Become a tester</a>
<a href="https://zhukovskyi.space/blog/">Blog</a>
<a href="https://github.com/andronaft">GitHub</a>
<a href="mailto:mobile.support@zhukovskyi.space">mobile.support@zhukovskyi.space</a>
</nav>
</div></footer>
<script src="../assets/ref-pages.js"></script>
</body>
</html>
