<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>How Many 12 AWG Wires in 3/4 EMT? Fill Count and Derating</title>
<meta name="description" content="How many 12 AWG wires fit in 3/4 EMT: 16 THHN conductors by NEC conduit fill (9 in 1/2 in. EMT; 10 AWG: 10 and 5), and how the ampacity adjustment of 310.15(C)(1) limits the number of 20 A circuits.">
<link rel="canonical" href="https://zhukovskyi.space/calculators/electrical/how-many-12-awg-wires-in-3-4-emt.html">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Dre Dev Tools">
<meta property="og:title" content="How Many 12 AWG Wires in 3/4 EMT? Fill Count and Derating">
<meta property="og:description" content="How many 12 AWG wires fit in 3/4 EMT: 16 THHN conductors by NEC conduit fill (9 in 1/2 in. EMT; 10 AWG: 10 and 5), and how the ampacity adjustment of 310.15(C)(1) limits the number of 20 A circuits.">
<meta property="og:url" content="https://zhukovskyi.space/calculators/electrical/how-many-12-awg-wires-in-3-4-emt.html">
<meta property="og:image" content="https://zhukovskyi.space/calculators/assets/og.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="apple-itunes-app" content="app-id=6830185126">
<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<link rel="stylesheet" href="../assets/style.css?v=fa90e2f0">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Cdefs%3E%3ClinearGradient id='g' x1='0' y1='0' x2='1' y2='1'%3E%3Cstop offset='0' stop-color='%23f59e0b'/%3E%3Cstop offset='1' stop-color='%23ef4444'/%3E%3C/linearGradient%3E%3C/defs%3E%3Crect width='32' height='32' rx='8' fill='url(%23g)'/%3E%3C/svg%3E">
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "WebPage", "@id": "https://zhukovskyi.space/calculators/electrical/how-many-12-awg-wires-in-3-4-emt.html", "url": "https://zhukovskyi.space/calculators/electrical/how-many-12-awg-wires-in-3-4-emt.html", "name": "How Many 12 AWG Wires in 3/4 EMT? Fill Count and Derating", "description": "How many 12 AWG wires fit in 3/4 EMT: 16 THHN conductors by NEC conduit fill (9 in 1/2 in. EMT; 10 AWG: 10 and 5), and how the ampacity adjustment of 310.15(C)(1) limits the number of 20 A circuits.", "isPartOf": {"@type": "WebSite", "@id": "https://zhukovskyi.space/calculators/#website", "name": "Dre Dev Tools", "url": "https://zhukovskyi.space/calculators/", "publisher": {"@id": "https://zhukovskyi.space/#dredev"}}, "author": {"@id": "https://zhukovskyi.space/#person"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-25"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://zhukovskyi.space/"}, {"@type": "ListItem", "position": 2, "name": "Free tools", "item": "https://zhukovskyi.space/calculators/"}, {"@type": "ListItem", "position": 3, "name": "Electrical", "item": "https://zhukovskyi.space/calculators/electrical/"}, {"@type": "ListItem", "position": 4, "name": "How many 12 AWG wires in ¾ in. EMT?", "item": "https://zhukovskyi.space/calculators/electrical/how-many-12-awg-wires-in-3-4-emt.html"}]}, {"@type": "Organization", "@id": "https://zhukovskyi.space/#dredev", "name": "Dre Dev", "url": "https://zhukovskyi.space/about/"}, {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "Dataset", "name": "12 AWG and 10 AWG THHN in 1/2 and 3/4 in. EMT", "description": "How many 12 AWG wires fit in 3/4 EMT: 16 THHN conductors by NEC conduit fill (9 in 1/2 in. EMT; 10 AWG: 10 and 5), and how the ampacity adjustment of 310.15(C)(1) limits the number of 20 A circuits.", "url": "https://zhukovskyi.space/calculators/electrical/how-many-12-awg-wires-in-3-4-emt.html", "creator": {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}, "dateModified": "2026-11-16", "isAccessibleForFree": true, "isBasedOn": "NFPA 70, National Electrical Code, 2023 edition, Chapter 9, Tables 1, 4 and 5; Tables 310.16 and 310.15(C)(1)", "variableMeasured": [{"@type": "PropertyValue", "name": "Conductor size", "unitText": "AWG"}, {"@type": "PropertyValue", "name": "Trade size", "unitText": "in"}, {"@type": "PropertyValue", "name": "Maximum number of conductors", "unitText": ""}, {"@type": "PropertyValue", "name": "Adjusted ampacity", "unitText": "A"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "How many 12 AWG wires can I put in 3/4 EMT?", "acceptedAnswer": {"@type": "Answer", "text": "16 THHN or THWN-2 conductors by conduit fill. If they are 20 A circuits, no more than 9 of them may be current-carrying before the wire has to go up to 10 AWG."}}, {"@type": "Question", "name": "How many 12 AWG wires fit in 1/2 EMT?", "acceptedAnswer": {"@type": "Answer", "text": "9 THHN conductors by fill. All 9 can carry current on 20 A circuits: with 7–9 current-carrying conductors 12 AWG THHN still carries 21 A."}}, {"@type": "Question", "name": "How many 10 AWG wires fit in 3/4 EMT?", "acceptedAnswer": {"@type": "Answer", "text": "10 THHN conductors by fill, and 5 in ½ in. EMT. For 30 A circuits the ampacity limit comes first: with more than six current-carrying conductors a full 30 A load needs 8 AWG."}}, {"@type": "Question", "name": "How many 20 amp circuits can I run in 3/4 conduit?", "acceptedAnswer": {"@type": "Answer", "text": "Four two-wire 120 V circuits on 12 AWG THHN: eight current-carrying conductors and a ground. A fifth circuit takes the count to ten, which needs 10 AWG and, with it, a larger conduit."}}, {"@type": "Question", "name": "Do neutrals and grounds count?", "acceptedAnswer": {"@type": "Answer", "text": "For fill, every conductor counts, grounds included. For the ampacity adjustment, count the hots and the neutral of each two-wire circuit. A neutral that carries only the unbalanced current of a multiwire circuit is not counted (NEC 310.15(E)), and grounds are never counted (310.15(F))."}}, {"@type": "Question", "name": "Where do these numbers come from?", "acceptedAnswer": {"@type": "Answer", "text": "NFPA 70, National Electrical Code, 2023 edition: Chapter 9, Tables 1, 4 and 5 for fill, Table 310.16 and Table 310.15(C)(1) for ampacity and its adjustment, 240.4(D) for the breaker limits on small conductors. They are the tables and formulas of the Electrician Calc app."}}]}</script>
<!-- Cloudflare Web Analytics --><script defer src='https://static.cloudflareinsights.com/beacon.min.js' data-cf-beacon='{"token": "83c899454bcd4d139b58edeea34eaac0"}'></script><!-- End Cloudflare Web Analytics -->
</head>
<body class="t-elec">
<header class="top"><div class="wrap">
<a class="brand" href="../"><i></i>Dre Dev Tools</a>
<nav aria-label="Main">
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../" aria-current="page">Free tools</a>
<a href="https://zhukovskyi.space/blog/" class="hide-sm">Blog</a>
<a href="https://zhukovskyi.space/about/">About</a>
</nav>
</div>
<div class="wrap"><nav class="subnav" aria-label="Calculators"><a href="../hvac/">HVAC</a><a href="../electrical/">Electrical</a><a href="../coating/epoxy-coverage-calculator.html">Coatings</a><a href="../pool/pool-chemical-calculator.html">Pool</a><a href="../bread/bakers-percentage-calculator.html">Baking</a><a href="../soap/lye-calculator.html">Soap</a><a href="../roofing/roof-pitch-multiplier-chart.html">Roofing</a><a href="../concrete/concrete-slab-calculator.html">Concrete</a><a href="../shifts/">Shifts</a><a href="../brewing/mead-abv-calculator.html">Brewing</a><a href="../hydroponics/ec-to-ppm-converter.html">Hydroponics</a><a href="../candles/fragrance-load-calculator.html">Candles</a><a href="../coffee/espresso-ratio-calculator.html">Coffee</a><a href="../knitting/yarn-yardage-calculator.html">Knitting</a><a href="../aquarium/">Aquarium</a></nav></div></header>
<main class="wrap">
<link rel="stylesheet" href="../assets/ref-pages.css?v=e1f95f86">
<div class="crumbs"><a href="../">Tools</a> › <a href="../electrical/">Electrical</a> › 12 AWG wires in ¾ in. EMT</div>
<div class="hero"><div class="eyebrow">Electrical reference</div>
<h1>How many 12 AWG wires in ¾ in. EMT?</h1>
<p class="lead">The conduit fill count for 12 AWG and 10 AWG THHN in ½ and ¾ in. EMT, and the ampacity rule that usually stops you before the conduit is full.</p>
<p class="answer"><strong>Quick answer:</strong> 16 THHN conductors of 12 AWG fit in ¾ in. EMT at the 40 % fill limit, and 9 fit in ½ in. EMT.
For 10 AWG THHN it is 10 and 5 (NEC Chapter 9, Tables 1, 4 and 5, 2023 edition).</p>
<p class="guide-link"><strong>Guide:</strong> <a href="https://zhukovskyi.space/blog/conduit-fill-calculation-examples/">how to calculate conduit fill for mixed wire sizes</a></p>
<p class="answer">That is fill only. With more than three current-carrying conductors in the conduit, NEC 310.15(C)(1) lowers the ampacity of each one:
12 AWG THHN stays good for 20 A circuits up to 9 current-carrying conductors, and from 10 up the circuits need 10 AWG.</p></div>
<!-- app:electrician-calc --><div class="appline"><p><strong>In the <a href="https://zhukovskyi.space/apps/electrician-calc/">Electrician Calc</a> app:</strong> Conduit Fill is free and checks any mix of two wire sizes against the limit. Wire Size, also free, applies the 310.15(C)(1) factor together with the ambient temperature and shows each step.</p><div class="btns"><a class="btn" href="https://apps.apple.com/app/id6830185126">Download on the App Store</a><a class="btn" href="https://play.google.com/store/apps/details?id=com.andrii.electriccalc&referrer=utm_source%3Ddredev-tools%26utm_campaign%3Dfill-12-emt">Get it on Google Play</a></div></div>
<p class="note byline">Checked <time datetime="2026-11-16">16 November 2026</time> by Andrii Zhukovskyi. Areas, limits and ampacities from NFPA 70, National Electrical Code, 2023 edition, as held in the Electrician Calc app; counts and sizes computed with the app's formulas.</p>
<p class="printbar"><button type="button" class="btn ghost" data-print>Print this chart</button></p>
<section class="guide"><h2>Conduit fill: how many fit</h2>
<p class="muted">THHN or THWN-2, all one size, 40 % fill for more than two conductors (NEC Chapter 9, Table 1). Grounds count toward fill.</p>
<div class="tablewrap "><table><thead><tr><th>THHN wire</th><th>½ in. EMT</th><th>¾ in. EMT</th></tr></thead><tbody><tr><td>12 AWG</td><td>9</td><td>16</td></tr><tr><td>10 AWG</td><td>5</td><td>10</td></tr></tbody></table></div>
<p class="note">¾ in. EMT has 0.533 in² inside (Table 4); 40 % of it is 0.2132 in². One 12 AWG THHN is 0.0133 in² (Table 5), and 0.2132 ÷ 0.0133 = 16.03, so 16 fit.</p>
<h2>Ampacity: how many may carry current</h2>
<p><strong>Why other sites give a smaller number:</strong> 16 is how many wires physically fit. Once more than three of them carry current, NEC 310.15(C)(1) reduces the ampacity of every one, and from 10 current-carrying conductors up 12 AWG THHN no longer carries 20 A. That is why 9 is often given as the practical limit for 20 A circuits.</p>
<div class="tablewrap wide tight stack"><table><thead><tr><th>Current-carrying wires, and the factor</th><th>12 AWG THHN carries</th><th>A 20 A load needs</th><th>10 AWG THHN carries</th><th>A 30 A load needs</th></tr></thead><tbody><tr><td>1–3 <small>× 1.00</small></td><td>25 A</td><td>12 AWG</td><td>35 A</td><td>10 AWG</td></tr><tr><td>4–6 <small>× 0.80</small></td><td>24 A</td><td>12 AWG</td><td>32 A</td><td>10 AWG</td></tr><tr><td>7–9 <small>× 0.70</small></td><td>21 A</td><td>12 AWG</td><td>28 A</td><td>8 AWG</td></tr><tr><td>10–20 <small>× 0.50</small></td><td>15 A</td><td>10 AWG</td><td>20 A</td><td>6 AWG</td></tr></tbody></table></div>
<p class="note">THHN is a 90 °C conductor, so the adjustment starts from the 90 °C column of Table 310.16 (30 A for 12 AWG, 40 A for 10 AWG) and the result may not exceed the 75 °C termination value
(25 A and 35 A). 30 °C ambient; a hot attic or roof lowers these further. Breakers on 12 and 10 AWG copper stay at 20 and 30 A (240.4(D)).</p>
<p class="note source">Values from NFPA 70 (NEC 2023), Chapter 9, Tables 1, 4 and 5; Tables 310.16 and 310.15(C)(1). © NFPA.</p>
<h3>Worked example: Five 20 A, 120 V circuits in one conduit</h3><ol class="steps"><li>Each two-wire circuit has a hot and a neutral, and both carry current: five circuits are 10 current-carrying conductors. The ground is not counted for ampacity.</li><li>Table 310.15(C)(1), 10–20 conductors: multiply the ampacity by 0.50. 12 AWG THHN starts at 30 A in the 90 °C column, so it carries 15 A. Not enough for a 20 A circuit: the circuits need 10 AWG.</li><li>Fill of ten 10 AWG and one 12 AWG ground: 10 × 0.0211 + 0.0133 = 0.2243 in². In ¾ in. EMT (0.533 in²) that is 42.1 %, over the 40 % limit; in 1 in. EMT (0.864 in²) it is 26.0 %.</li><li>Four circuits stay at eight current-carrying conductors, factor 0.70: 12 AWG still carries 21 A, and eight 12 AWG with a 12 AWG ground fill ¾ in. EMT to 22.5 %.</li></ol><p><strong>Result: four 20 A circuits fit ¾ in. EMT on 12 AWG. A fifth circuit means 10 AWG and 1 in. EMT.</strong></p>
<p class="note print-only">https://zhukovskyi.space/calculators/electrical/how-many-12-awg-wires-in-3-4-emt.html · checked 16 November 2026</p></section>
<p><a class="btn" href="../electrical/conduit-fill-chart.html">Conduit fill chart, 14 AWG to 1/0</a> <a class="btn ghost" href="../electrical/ampacity-chart-nec-310-16.html">Ampacity chart</a></p>
<section class="faq"><h2>Questions</h2><details><summary>How many 12 AWG wires can I put in 3/4 EMT?</summary><p>16 THHN or THWN-2 conductors by conduit fill. If they are 20 A circuits, no more than 9 of them may be current-carrying before the wire has to go up to 10 AWG.</p></details><details><summary>How many 12 AWG wires fit in 1/2 EMT?</summary><p>9 THHN conductors by fill. All 9 can carry current on 20 A circuits: with 7–9 current-carrying conductors 12 AWG THHN still carries 21 A.</p></details><details><summary>How many 10 AWG wires fit in 3/4 EMT?</summary><p>10 THHN conductors by fill, and 5 in ½ in. EMT. For 30 A circuits the ampacity limit comes first: with more than six current-carrying conductors a full 30 A load needs 8 AWG.</p></details><details><summary>How many 20 amp circuits can I run in 3/4 conduit?</summary><p>Four two-wire 120 V circuits on 12 AWG THHN: eight current-carrying conductors and a ground. A fifth circuit takes the count to ten, which needs 10 AWG and, with it, a larger conduit.</p></details><details><summary>Do neutrals and grounds count?</summary><p>For fill, every conductor counts, grounds included. For the ampacity adjustment, count the hots and the neutral of each two-wire circuit. A neutral that carries only the unbalanced current of a multiwire circuit is not counted (NEC 310.15(E)), and grounds are never counted (310.15(F)).</p></details><details><summary>Where do these numbers come from?</summary><p>NFPA 70, National Electrical Code, 2023 edition: Chapter 9, Tables 1, 4 and 5 for fill, Table 310.16 and Table 310.15(C)(1) for ampacity and its adjustment, 240.4(D) for the breaker limits on small conductors. They are the tables and formulas of the Electrician Calc app.</p></details></section>
<section class="related"><h2>More electrical tools</h2><div class="chips"><a href="../electrical/voltage-drop-calculator.html">Voltage drop calculator</a><a href="../electrical/wire-size-calculator.html">Wire size calculator</a><a href="../electrical/ampacity-chart-nec-310-16.html">Ampacity chart (NEC 310.16)</a><a href="../electrical/wire-size-by-amps-and-distance.html">Wire size by amps and distance</a><a href="../electrical/12-awg-voltage-drop-per-foot.html">12 AWG voltage drop per foot</a><a href="../electrical/three-phase-voltage-drop.html">Three-phase voltage drop</a><a href="../electrical/12v-dc-voltage-drop.html">12 V DC voltage drop</a><a href="../electrical/dc-wire-size-calculator.html">DC and solar wire size calculator</a><a href="../electrical/wire-size-50-amp-sub-panel.html">Subpanel feeder wire size</a><a href="../electrical/ev-charger-wire-size.html">EV charger wire size</a><a href="../electrical/conduit-fill-chart.html">Conduit fill chart</a><a href="../electrical/box-fill-nec-314-16.html">Box fill (NEC 314.16)</a><a href="../electrical/nec-edition-by-state.html">NEC edition by state</a><a href="../electrical/awg-to-mm2.html">AWG to mm²</a><a href="../electrical/">All electrical tools</a></div></section>
<p class="note">Reference only. The code edition and amendments adopted where you work, the equipment's listing and the manufacturer's instructions govern. Have a licensed electrician check the installation.</p>

<aside class="trust"><p class="note disclaimer">Reference only. A result depends on what you enter and on the published tables named on this page. Before you buy materials, size a circuit, charge a system or dose chemicals, check it against the code in force where you work, the product label and the manufacturer's instructions. These tools come with no warranty.</p><p class="note"><a href="../methodology.html">Methodology and sources</a> · <a href="../verification.html">Checked examples</a> · <a href="../changelog.html">Changelog</a> · <a href="mailto:mobile.support@zhukovskyi.space?subject=Calculator%20error%3A%20How%20many%2012%20AWG%20wires%20in%20%C2%BE%20in.%20EMT%3F&amp;body=Page%3A%20https%3A//zhukovskyi.space/calculators/electrical/how-many-12-awg-wires-in-3-4-emt.html%0A%0AWhat%20I%20entered%3A%0A%0AWhat%20the%20page%20showed%3A%0A%0AWhat%20I%20expected%2C%20and%20where%20that%20number%20comes%20from%3A%0A">Found an error? Tell me</a></p></aside>
</main>
<footer><div class="wrap">
<span>© 2026 Dre Dev · apps and free tools by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. No account, no tracking cookies.</span>
<nav aria-label="Footer">
<a href="https://zhukovskyi.space/about/">About</a>
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../">Free tools</a>
<a href="../methodology.html">Methodology</a>
<a href="https://zhukovskyi.space/privacy/">Privacy</a>
<a href="https://zhukovskyi.space/testers/">Become a tester</a>
<a href="https://zhukovskyi.space/blog/">Blog</a>
<a href="https://github.com/andronaft">GitHub</a>
<a href="mailto:mobile.support@zhukovskyi.space">mobile.support@zhukovskyi.space</a>
</nav>
</div></footer>
<script src="../assets/ref-pages.js?v=cdc64083"></script>
</body>
</html>
