<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>What Size Wire for a 50 Amp Sub Panel? 60 A and 100 A Chart</title>
<meta name="description" content="What size wire for a 50 amp sub panel: copper and aluminum feeder sizes for 50, 60 and 100 A subpanels from 25 to 250 ft, with voltage drop at each length, the ground wire size and the four-wire rule. NEC 2023.">
<link rel="canonical" href="https://zhukovskyi.space/calculators/electrical/wire-size-50-amp-sub-panel.html">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Dre Dev Tools">
<meta property="og:title" content="What Size Wire for a 50 Amp Sub Panel? 60 A and 100 A Chart">
<meta property="og:description" content="What size wire for a 50 amp sub panel: copper and aluminum feeder sizes for 50, 60 and 100 A subpanels from 25 to 250 ft, with voltage drop at each length, the ground wire size and the four-wire rule. NEC 2023.">
<meta property="og:url" content="https://zhukovskyi.space/calculators/electrical/wire-size-50-amp-sub-panel.html">
<meta property="og:image" content="https://zhukovskyi.space/calculators/assets/og.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="apple-itunes-app" content="app-id=6830185126">
<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<link rel="stylesheet" href="../assets/style.css?v=fa90e2f0">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Cdefs%3E%3ClinearGradient id='g' x1='0' y1='0' x2='1' y2='1'%3E%3Cstop offset='0' stop-color='%23f59e0b'/%3E%3Cstop offset='1' stop-color='%23ef4444'/%3E%3C/linearGradient%3E%3C/defs%3E%3Crect width='32' height='32' rx='8' fill='url(%23g)'/%3E%3C/svg%3E">
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "WebPage", "@id": "https://zhukovskyi.space/calculators/electrical/wire-size-50-amp-sub-panel.html", "url": "https://zhukovskyi.space/calculators/electrical/wire-size-50-amp-sub-panel.html", "name": "What Size Wire for a 50 Amp Sub Panel? 60 A and 100 A Chart", "description": "What size wire for a 50 amp sub panel: copper and aluminum feeder sizes for 50, 60 and 100 A subpanels from 25 to 250 ft, with voltage drop at each length, the ground wire size and the four-wire rule. NEC 2023.", "isPartOf": {"@type": "WebSite", "@id": "https://zhukovskyi.space/calculators/#website", "name": "Dre Dev Tools", "url": "https://zhukovskyi.space/calculators/", "publisher": {"@id": "https://zhukovskyi.space/#dredev"}}, "author": {"@id": "https://zhukovskyi.space/#person"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-25"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://zhukovskyi.space/"}, {"@type": "ListItem", "position": 2, "name": "Free tools", "item": "https://zhukovskyi.space/calculators/"}, {"@type": "ListItem", "position": 3, "name": "Electrical", "item": "https://zhukovskyi.space/calculators/electrical/"}, {"@type": "ListItem", "position": 4, "name": "What size wire for a 50 amp sub panel?", "item": "https://zhukovskyi.space/calculators/electrical/wire-size-50-amp-sub-panel.html"}]}, {"@type": "Organization", "@id": "https://zhukovskyi.space/#dredev", "name": "Dre Dev", "url": "https://zhukovskyi.space/about/"}, {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "Dataset", "name": "Subpanel feeder wire size by distance", "description": "What size wire for a 50 amp sub panel: copper and aluminum feeder sizes for 50, 60 and 100 A subpanels from 25 to 250 ft, with voltage drop at each length, the ground wire size and the four-wire rule. NEC 2023.", "url": "https://zhukovskyi.space/calculators/electrical/wire-size-50-amp-sub-panel.html", "creator": {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}, "dateModified": "2026-11-16", "isAccessibleForFree": true, "isBasedOn": "NFPA 70, National Electrical Code, 2023 edition, Tables 310.16 and 250.122", "variableMeasured": [{"@type": "PropertyValue", "name": "Feeder rating", "unitText": "A"}, {"@type": "PropertyValue", "name": "One-way length", "unitText": "ft"}, {"@type": "PropertyValue", "name": "Conductor size", "unitText": "AWG or kcmil"}, {"@type": "PropertyValue", "name": "Voltage drop", "unitText": "%"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "What size wire for a 50 amp sub panel?", "acceptedAnswer": {"@type": "Answer", "text": "8 AWG copper or 6 AWG aluminum, on a 50 A breaker, up to 75 ft one way. At 100 ft the chart moves to 6 AWG copper to keep the drop within 3 % at a full 50 A on 240 V."}}, {"@type": "Question", "name": "What size wire for a 60 amp sub panel?", "acceptedAnswer": {"@type": "Answer", "text": "6 AWG copper or 4 AWG aluminum, on a 60 A breaker, up to 100 ft one way. At 150 ft the chart moves to 4 AWG copper to keep the drop within 3 % at a full 60 A on 240 V."}}, {"@type": "Question", "name": "What size wire for a 100 amp sub panel?", "acceptedAnswer": {"@type": "Answer", "text": "3 AWG copper or 1 AWG aluminum, on a 100 A breaker, up to 100 ft one way. At 150 ft the chart moves to 2 AWG copper to keep the drop within 3 % at a full 100 A on 240 V."}}, {"@type": "Question", "name": "Why do other sites say 6 AWG for a 50 amp sub panel?", "acceptedAnswer": {"@type": "Answer", "text": "They size NM-B cable. NM-B (Romex) cable is held to the 60 °C column by NEC 334.80, where 8 AWG copper is only 40 A. On NM-B a 50 A feeder needs 6 AWG copper and a 60 A feeder 4 AWG. The 8 AWG answer is for THHN or XHHW-2 conductors in conduit on 75 °C terminals, where 8 AWG copper is 50 A."}}, {"@type": "Question", "name": "Why do some charts show a smaller wire for 100 amps?", "acceptedAnswer": {"@type": "Answer", "text": "They use NEC 310.12, which allows smaller conductors for a dwelling's service and for the one feeder that carries the dwelling's whole load. A feeder to a subpanel that carries only part of the load is sized from Table 310.16, as on this page."}}, {"@type": "Question", "name": "Does a sub panel need 3 wires or 4?", "acceptedAnswer": {"@type": "Answer", "text": "Four: two hots, a neutral and an equipment ground. The neutral and the ground are kept on separate bars in the subpanel, and the neutral is bonded to ground only at the service (NEC 250.24(B)). A subpanel in a detached building also gets its own grounding electrode (NEC 250.32)."}}, {"@type": "Question", "name": "Is the distance one way or the total wire length?", "acceptedAnswer": {"@type": "Answer", "text": "One way: from the main panel to the subpanel. The voltage drop formula already counts the current going out and coming back."}}, {"@type": "Question", "name": "How are these sizes worked out?", "acceptedAnswer": {"@type": "Answer", "text": "First the smallest conductor whose ampacity in the 75 °C column of NEC Table 310.16 covers the feeder breaker. Then the size goes up until the voltage drop at the feeder's full rating is 3 % or less on 240 V, using copper or aluminum resistance at operating temperature (K = 12.96 Ω·cmil/ft for copper, 21.3 for aluminum). These are the formulas of the wire size calculator on this site and of the Electrician Calc app."}}]}</script>
<!-- Cloudflare Web Analytics --><script defer src='https://static.cloudflareinsights.com/beacon.min.js' data-cf-beacon='{"token": "83c899454bcd4d139b58edeea34eaac0"}'></script><!-- End Cloudflare Web Analytics -->
</head>
<body class="t-elec">
<header class="top"><div class="wrap">
<a class="brand" href="../"><i></i>Dre Dev Tools</a>
<nav aria-label="Main">
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../" aria-current="page">Free tools</a>
<a href="https://zhukovskyi.space/blog/" class="hide-sm">Blog</a>
<a href="https://zhukovskyi.space/about/">About</a>
</nav>
</div>
<div class="wrap"><nav class="subnav" aria-label="Calculators"><a href="../hvac/">HVAC</a><a href="../electrical/">Electrical</a><a href="../coating/epoxy-coverage-calculator.html">Coatings</a><a href="../pool/pool-chemical-calculator.html">Pool</a><a href="../bread/bakers-percentage-calculator.html">Baking</a><a href="../soap/lye-calculator.html">Soap</a><a href="../roofing/roof-pitch-multiplier-chart.html">Roofing</a><a href="../concrete/concrete-slab-calculator.html">Concrete</a><a href="../shifts/">Shifts</a><a href="../brewing/mead-abv-calculator.html">Brewing</a><a href="../hydroponics/ec-to-ppm-converter.html">Hydroponics</a><a href="../candles/fragrance-load-calculator.html">Candles</a><a href="../coffee/espresso-ratio-calculator.html">Coffee</a><a href="../knitting/yarn-yardage-calculator.html">Knitting</a></nav></div></header>
<main class="wrap">
<link rel="stylesheet" href="../assets/ref-pages.css?v=e1f95f86">
<div class="crumbs"><a href="../">Tools</a> › <a href="../electrical/">Electrical</a> › Wire size for a 50 amp sub panel</div>
<div class="hero"><div class="eyebrow">Electrical reference</div>
<h1>What size wire for a 50 amp sub panel?</h1>
<p class="lead">Feeder wire for 50, 60 and 100 amp subpanels from 25 to 250 ft, copper and aluminum, with the voltage drop at each length.</p>
<p class="answer"><strong>Quick answer:</strong> a 50 amp subpanel needs 8 AWG copper or 6 AWG aluminum feeder conductors (THHN, XHHW-2 or SER cable on 75 °C terminals; NEC Table 310.16, 2023 edition). On 240 V that keeps voltage drop within 3 % at a full 50 A up to 75 ft one way; at 100 ft use 6 AWG copper or 4 AWG aluminum. The feeder has four conductors: two hots, a neutral and a ground.</p>
<p class="guide-link"><strong>Guide:</strong> <a href="https://zhukovskyi.space/blog/why-wire-size-calculators-disagree/">why some charts say 6 AWG and others 8 AWG for 50 amps</a> &#183; <a href="https://zhukovskyi.space/blog/voltage-drop-3-percent-or-5-percent/">the 5% feeder plus branch voltage drop budget</a></p></div>
<!-- app:electrician-calc --><div class="appline"><p><strong>In the <a href="https://zhukovskyi.space/apps/electrician-calc/">Electrician Calc</a> app:</strong> the free Wire Size calculator sizes a feeder for any load, length, voltage and wire type, shows the working and gives the ground wire, increased under 250.122(B) when the run is upsized for voltage drop. The Panel Planner, which assigns a panel's circuits to breakers and wire sizes, is in Pro.</p><div class="btns"><a class="btn" href="https://apps.apple.com/app/id6830185126">Download on the App Store</a><a class="btn" href="https://play.google.com/store/apps/details?id=com.andrii.electriccalc&referrer=utm_source%3Ddredev-tools%26utm_campaign%3Dsubpanel">Get it on Google Play</a></div></div>
<p class="note byline">Checked <time datetime="2026-11-16">16 November 2026</time> by Andrii Zhukovskyi. Ampacities from NFPA 70, National Electrical Code, 2023 edition, Table 310.16; sizes and voltage drop computed with the formulas of the Electrician Calc app.</p>
<p class="printbar"><button type="button" class="btn ghost" data-print>Print this chart</button></p>
<section class="guide"><h2>Feeder wire size for 50, 60 and 100 amp subpanels</h2>
<p class="muted">Each cell is the smallest wire that carries the feeder and keeps voltage drop at or under 3 %, with the drop at that size. 240 V single phase, the feeder loaded to its full rating,
non-continuous load, THHN/THWN-2 or XHHW-2 conductors (SER cable for aluminum) on 75 °C terminals, 30 °C ambient, power factor 1. Length is one way.</p>
<h3>Copper</h3><div class="tablewrap stack tight"><table><thead><tr><th>One-way length</th><th>50 A</th><th>60 A</th><th>100 A</th></tr></thead><tbody><tr><td>25 ft</td><td>8 AWG <small>0.82 %</small></td><td>6 AWG <small>0.62 %</small></td><td>3 AWG <small>0.51 %</small></td></tr><tr><td>50 ft</td><td>8 AWG <small>1.64 %</small></td><td>6 AWG <small>1.24 %</small></td><td>3 AWG <small>1.03 %</small></td></tr><tr><td>75 ft</td><td>8 AWG <small>2.45 %</small></td><td>6 AWG <small>1.85 %</small></td><td>3 AWG <small>1.54 %</small></td></tr><tr><td>100 ft</td><td>6 AWG <small>2.06 %</small></td><td>6 AWG <small>2.47 %</small></td><td>3 AWG <small>2.05 %</small></td></tr><tr><td>150 ft</td><td>4 AWG <small>1.94 %</small></td><td>4 AWG <small>2.33 %</small></td><td>2 AWG <small>2.44 %</small></td></tr><tr><td>200 ft</td><td>4 AWG <small>2.59 %</small></td><td>3 AWG <small>2.46 %</small></td><td>1 AWG <small>2.58 %</small></td></tr><tr><td>250 ft</td><td>3 AWG <small>2.57 %</small></td><td>2 AWG <small>2.44 %</small></td><td>1/0 AWG <small>2.56 %</small></td></tr></tbody></table></div>
<h3>Aluminum</h3><div class="tablewrap stack tight"><table><thead><tr><th>One-way length</th><th>50 A</th><th>60 A</th><th>100 A</th></tr></thead><tbody><tr><td>25 ft</td><td>6 AWG <small>0.84 %</small></td><td>4 AWG <small>0.64 %</small></td><td>1 AWG <small>0.53 %</small></td></tr><tr><td>50 ft</td><td>6 AWG <small>1.69 %</small></td><td>4 AWG <small>1.27 %</small></td><td>1 AWG <small>1.06 %</small></td></tr><tr><td>75 ft</td><td>6 AWG <small>2.53 %</small></td><td>4 AWG <small>1.91 %</small></td><td>1 AWG <small>1.59 %</small></td></tr><tr><td>100 ft</td><td>4 AWG <small>2.12 %</small></td><td>4 AWG <small>2.55 %</small></td><td>1 AWG <small>2.12 %</small></td></tr><tr><td>150 ft</td><td>3 AWG <small>2.52 %</small></td><td>2 AWG <small>2.40 %</small></td><td>1/0 AWG <small>2.52 %</small></td></tr><tr><td>200 ft</td><td>2 AWG <small>2.67 %</small></td><td>1 AWG <small>2.54 %</small></td><td>2/0 AWG <small>2.66 %</small></td></tr><tr><td>250 ft</td><td>1 AWG <small>2.65 %</small></td><td>1/0 AWG <small>2.52 %</small></td><td>3/0 AWG <small>2.64 %</small></td></tr></tbody></table></div>
<p class="note source">Values from NFPA 70 (NEC 2023), Tables 310.16 and 250.122. © NFPA.</p>
<p class="note">The breaker in the main panel is the feeder rating: 50, 60 or 100 A. A longer run does not change it; it only makes the wire larger.
If the subpanel's real load is lower than the breaker, the drop is lower in the same proportion. <strong>Why other sites show a different number:</strong> NM-B (Romex) cable is held to the 60 °C column by NEC 334.80, where 8 AWG copper is only 40 A. On NM-B a 50 A feeder needs 6 AWG copper and a 60 A feeder 4 AWG.</p>
<h3>Four conductors, and the size of the ground</h3>
<p>A feeder to a subpanel has four conductors: two ungrounded (hot) conductors, a neutral and an equipment grounding conductor.
In the subpanel the neutral bar is isolated from the enclosure and from the ground bar, because the neutral is bonded to ground only at the service (NEC 250.24(B)).
A subpanel in a detached building also needs its own grounding electrode, connected to the ground bar (NEC 250.32).
The charts above size the two hots; run the neutral the same size unless a load calculation allows a smaller one (NEC 220.61).</p>
<div class="tablewrap "><table><thead><tr><th>Feeder breaker</th><th>Copper ground</th><th>Aluminum ground</th></tr></thead><tbody><tr><td>50 A</td><td>10 AWG</td><td>8 AWG</td></tr><tr><td>60 A</td><td>10 AWG</td><td>8 AWG</td></tr><tr><td>100 A</td><td>8 AWG</td><td>6 AWG</td></tr></tbody></table></div>
<p class="note">Minimum equipment grounding conductor from NEC Table 250.122, by the feeder breaker. When the hots are upsized for voltage drop, 250.122(B) increases the ground in proportion.</p>
<h3>Worked example: 60 A subpanel in a detached garage, 150 ft from the main panel, copper</h3><ol class="steps"><li>By ampacity (75 °C column, NEC Table 310.16): 6 AWG copper, 65 A, on a 60 A breaker.</li><li>Voltage drop of 6 AWG at 150 ft and a full 60 A: 8.89 V, which is 3.71 % of 240 V. Over 3 %.</li><li>Next size up, 4 AWG: 5.59 V, or 2.33 %. Under 3 %.</li><li>Ground: Table 250.122 gives 10 AWG copper for a 60 A breaker. Because the hots went up from 6 AWG to 4 AWG, 250.122(B) increases the ground in the same proportion: 6 AWG.</li></ol><p><strong>Result: two 4 AWG hots, a neutral of the same size and a 6 AWG ground, all copper, on a 60 A breaker.</strong></p>
<p class="note print-only">https://zhukovskyi.space/calculators/electrical/wire-size-50-amp-sub-panel.html · checked 16 November 2026</p></section>
<p><a class="btn" href="../electrical/wire-size-calculator.html">Wire size calculator</a> <a class="btn ghost" href="../electrical/wire-size-by-amps-and-distance.html">Wire size by amps and distance</a></p>
<section class="faq"><h2>Questions</h2><details><summary>What size wire for a 50 amp sub panel?</summary><p>8 AWG copper or 6 AWG aluminum, on a 50 A breaker, up to 75 ft one way. At 100 ft the chart moves to 6 AWG copper to keep the drop within 3 % at a full 50 A on 240 V.</p></details><details><summary>What size wire for a 60 amp sub panel?</summary><p>6 AWG copper or 4 AWG aluminum, on a 60 A breaker, up to 100 ft one way. At 150 ft the chart moves to 4 AWG copper to keep the drop within 3 % at a full 60 A on 240 V.</p></details><details><summary>What size wire for a 100 amp sub panel?</summary><p>3 AWG copper or 1 AWG aluminum, on a 100 A breaker, up to 100 ft one way. At 150 ft the chart moves to 2 AWG copper to keep the drop within 3 % at a full 100 A on 240 V.</p></details><details><summary>Why do other sites say 6 AWG for a 50 amp sub panel?</summary><p>They size NM-B cable. NM-B (Romex) cable is held to the 60 °C column by NEC 334.80, where 8 AWG copper is only 40 A. On NM-B a 50 A feeder needs 6 AWG copper and a 60 A feeder 4 AWG. The 8 AWG answer is for THHN or XHHW-2 conductors in conduit on 75 °C terminals, where 8 AWG copper is 50 A.</p></details><details><summary>Why do some charts show a smaller wire for 100 amps?</summary><p>They use NEC 310.12, which allows smaller conductors for a dwelling's service and for the one feeder that carries the dwelling's whole load. A feeder to a subpanel that carries only part of the load is sized from Table 310.16, as on this page.</p></details><details><summary>Does a sub panel need 3 wires or 4?</summary><p>Four: two hots, a neutral and an equipment ground. The neutral and the ground are kept on separate bars in the subpanel, and the neutral is bonded to ground only at the service (NEC 250.24(B)). A subpanel in a detached building also gets its own grounding electrode (NEC 250.32).</p></details><details><summary>Is the distance one way or the total wire length?</summary><p>One way: from the main panel to the subpanel. The voltage drop formula already counts the current going out and coming back.</p></details><details><summary>How are these sizes worked out?</summary><p>First the smallest conductor whose ampacity in the 75 °C column of NEC Table 310.16 covers the feeder breaker. Then the size goes up until the voltage drop at the feeder's full rating is 3 % or less on 240 V, using copper or aluminum resistance at operating temperature (K = 12.96 Ω·cmil/ft for copper, 21.3 for aluminum). These are the formulas of the wire size calculator on this site and of the Electrician Calc app.</p></details></section>
<section class="related"><h2>More electrical tools</h2><div class="chips"><a href="../electrical/voltage-drop-calculator.html">Voltage drop calculator</a><a href="../electrical/wire-size-calculator.html">Wire size calculator</a><a href="../electrical/ampacity-chart-nec-310-16.html">Ampacity chart (NEC 310.16)</a><a href="../electrical/wire-size-by-amps-and-distance.html">Wire size by amps and distance</a><a href="../electrical/12-awg-voltage-drop-per-foot.html">12 AWG voltage drop per foot</a><a href="../electrical/three-phase-voltage-drop.html">Three-phase voltage drop</a><a href="../electrical/12v-dc-voltage-drop.html">12 V DC voltage drop</a><a href="../electrical/dc-wire-size-calculator.html">DC and solar wire size calculator</a><a href="../electrical/ev-charger-wire-size.html">EV charger wire size</a><a href="../electrical/conduit-fill-chart.html">Conduit fill chart</a><a href="../electrical/how-many-12-awg-wires-in-3-4-emt.html">12 AWG in 3/4 in. EMT</a><a href="../electrical/box-fill-nec-314-16.html">Box fill (NEC 314.16)</a><a href="../electrical/nec-edition-by-state.html">NEC edition by state</a><a href="../electrical/awg-to-mm2.html">AWG to mm²</a><a href="../electrical/">All electrical tools</a></div></section>
<p class="note">Reference only. The code edition and amendments adopted where you work, the equipment's listing and the manufacturer's instructions govern. Have a licensed electrician check the installation.</p>

<aside class="trust"><p class="note disclaimer">Reference only. A result depends on what you enter and on the published tables named on this page. Before you buy materials, size a circuit, charge a system or dose chemicals, check it against the code in force where you work, the product label and the manufacturer's instructions. These tools come with no warranty.</p><p class="note"><a href="../methodology.html">Methodology and sources</a> · <a href="../verification.html">Checked examples</a> · <a href="../changelog.html">Changelog</a> · <a href="mailto:mobile.support@zhukovskyi.space?subject=Calculator%20error%3A%20What%20size%20wire%20for%20a%2050%20amp%20sub%20panel%3F&amp;body=Page%3A%20https%3A//zhukovskyi.space/calculators/electrical/wire-size-50-amp-sub-panel.html%0A%0AWhat%20I%20entered%3A%0A%0AWhat%20the%20page%20showed%3A%0A%0AWhat%20I%20expected%2C%20and%20where%20that%20number%20comes%20from%3A%0A">Found an error? Tell me</a></p></aside>
</main>
<footer><div class="wrap">
<span>© 2026 Dre Dev · apps and free tools by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. No account, no tracking cookies.</span>
<nav aria-label="Footer">
<a href="https://zhukovskyi.space/about/">About</a>
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../">Free tools</a>
<a href="../methodology.html">Methodology</a>
<a href="https://zhukovskyi.space/privacy/">Privacy</a>
<a href="https://zhukovskyi.space/testers/">Become a tester</a>
<a href="https://zhukovskyi.space/blog/">Blog</a>
<a href="https://github.com/andronaft">GitHub</a>
<a href="mailto:mobile.support@zhukovskyi.space">mobile.support@zhukovskyi.space</a>
</nav>
</div></footer>
<script src="../assets/ref-pages.js?v=cdc64083"></script>
</body>
</html>
