<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Wire Size Chart by Amps and Distance (120 V and 240 V)</title>
<meta name="description" content="Wire size chart by amps and distance: copper and aluminum for 15 to 100 A over 25 to 300 ft at 120 V and 240 V, sized for NEC Table 310.16 ampacity and 3 % voltage drop, with a worked example.">
<link rel="canonical" href="https://zhukovskyi.space/calculators/electrical/wire-size-by-amps-and-distance.html">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Dre Dev Tools">
<meta property="og:title" content="Wire Size Chart by Amps and Distance (120 V and 240 V)">
<meta property="og:description" content="Wire size chart by amps and distance: copper and aluminum for 15 to 100 A over 25 to 300 ft at 120 V and 240 V, sized for NEC Table 310.16 ampacity and 3 % voltage drop, with a worked example.">
<meta property="og:url" content="https://zhukovskyi.space/calculators/electrical/wire-size-by-amps-and-distance.html">
<meta property="og:image" content="https://zhukovskyi.space/calculators/assets/og.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="apple-itunes-app" content="app-id=6830185126">
<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<link rel="stylesheet" href="../assets/style.css">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Cdefs%3E%3ClinearGradient id='g' x1='0' y1='0' x2='1' y2='1'%3E%3Cstop offset='0' stop-color='%23f59e0b'/%3E%3Cstop offset='1' stop-color='%23ef4444'/%3E%3C/linearGradient%3E%3C/defs%3E%3Crect width='32' height='32' rx='8' fill='url(%23g)'/%3E%3C/svg%3E">
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "WebPage", "@id": "https://zhukovskyi.space/calculators/electrical/wire-size-by-amps-and-distance.html", "url": "https://zhukovskyi.space/calculators/electrical/wire-size-by-amps-and-distance.html", "name": "Wire Size Chart by Amps and Distance (120 V and 240 V)", "description": "Wire size chart by amps and distance: copper and aluminum for 15 to 100 A over 25 to 300 ft at 120 V and 240 V, sized for NEC Table 310.16 ampacity and 3 % voltage drop, with a worked example.", "isPartOf": {"@type": "WebSite", "@id": "https://zhukovskyi.space/calculators/#website", "name": "Dre Dev Tools", "url": "https://zhukovskyi.space/calculators/", "publisher": {"@id": "https://zhukovskyi.space/#dredev"}}, "author": {"@id": "https://zhukovskyi.space/#person"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-22"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://zhukovskyi.space/"}, {"@type": "ListItem", "position": 2, "name": "Free tools", "item": "https://zhukovskyi.space/calculators/"}, {"@type": "ListItem", "position": 3, "name": "Electrical", "item": "https://zhukovskyi.space/calculators/electrical/"}, {"@type": "ListItem", "position": 4, "name": "Wire size by amps and distance", "item": "https://zhukovskyi.space/calculators/electrical/wire-size-by-amps-and-distance.html"}]}, {"@type": "Organization", "@id": "https://zhukovskyi.space/#dredev", "name": "Dre Dev", "url": "https://zhukovskyi.space/about/"}, {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "Dataset", "name": "Wire size by amps and distance", "description": "Wire size chart by amps and distance: copper and aluminum for 15 to 100 A over 25 to 300 ft at 120 V and 240 V, sized for NEC Table 310.16 ampacity and 3 % voltage drop, with a worked example.", "url": "https://zhukovskyi.space/calculators/electrical/wire-size-by-amps-and-distance.html", "creator": {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}, "dateModified": "2026-11-12", "license": "https://creativecommons.org/licenses/by/4.0/", "isAccessibleForFree": true, "isBasedOn": "NFPA 70, National Electrical Code, 2023 edition, Table 310.16", "variableMeasured": [{"@type": "PropertyValue", "name": "Load", "unitText": "A"}, {"@type": "PropertyValue", "name": "One-way length", "unitText": "ft"}, {"@type": "PropertyValue", "name": "Conductor size", "unitText": "AWG or kcmil"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "What size wire for 20 amps at 100 feet?", "acceptedAnswer": {"@type": "Answer", "text": "8 AWG copper on 120 V single phase: the drop at full load is 2.62 %, within 3 %. By ampacity alone it would be 12 AWG; the length is what pushes it up."}}, {"@type": "Question", "name": "What size wire for 30 amps at 100 feet?", "acceptedAnswer": {"@type": "Answer", "text": "8 AWG copper on 240 V single phase: the drop at full load is 1.96 %, within 3 %. By ampacity alone it would be 10 AWG; the length is what pushes it up."}}, {"@type": "Question", "name": "What size wire for 50 amps at 100 feet?", "acceptedAnswer": {"@type": "Answer", "text": "6 AWG copper on 240 V single phase: the drop at full load is 2.06 %, within 3 %. By ampacity alone it would be 8 AWG; the length is what pushes it up."}}, {"@type": "Question", "name": "What size wire for 100 amps at 200 feet?", "acceptedAnswer": {"@type": "Answer", "text": "1 AWG copper on 240 V single phase: the drop at full load is 2.58 %, within 3 %. By ampacity alone it would be 3 AWG; the length is what pushes it up."}}, {"@type": "Question", "name": "Is the distance one way or the total wire length?", "acceptedAnswer": {"@type": "Answer", "text": "One way: the distance from the panel to the load. The voltage drop formula already counts the current going out and coming back."}}, {"@type": "Question", "name": "Does a longer run change the breaker size?", "acceptedAnswer": {"@type": "Answer", "text": "No. The breaker follows the load. A longer run only makes the wire larger to keep the voltage drop down. When you upsize the ungrounded conductors, NEC 250.122(B) has the equipment grounding conductor upsized in proportion."}}, {"@type": "Question", "name": "How are these sizes worked out?", "acceptedAnswer": {"@type": "Answer", "text": "First the smallest conductor whose ampacity in the 75 °C column of NEC Table 310.16 covers the load and its breaker, with the 240.4(D) limits for small conductors. Then the size goes up until the voltage drop at full load is 3 % or less, using copper or aluminum resistance at operating temperature (K = 12.96 Ω·cmil/ft for copper, 21.3 for aluminum)."}}]}</script>
<!-- Cloudflare Web Analytics --><script defer src='https://static.cloudflareinsights.com/beacon.min.js' data-cf-beacon='{"token": "83c899454bcd4d139b58edeea34eaac0"}'></script><!-- End Cloudflare Web Analytics -->
</head>
<body class="t-elec">
<header class="top"><div class="wrap">
<a class="brand" href="../"><i></i>Dre Dev Tools</a>
<nav aria-label="Main">
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../" aria-current="page">Free tools</a>
<a href="https://zhukovskyi.space/blog/" class="hide-sm">Blog</a>
<a href="https://zhukovskyi.space/about/">About</a>
</nav>
</div>
<div class="wrap"><nav class="subnav" aria-label="Calculators"><a href="../hvac/">HVAC</a><a href="../electrical/">Electrical</a><a href="../coating/epoxy-coverage-calculator.html">Coatings</a><a href="../pool/pool-chemical-calculator.html">Pool</a><a href="../bread/bakers-percentage-calculator.html">Baking</a><a href="../soap/lye-calculator.html">Soap</a><a href="../roofing/roof-pitch-multiplier-chart.html">Roofing</a><a href="../concrete/concrete-slab-calculator.html">Concrete</a><a href="../shifts/">Shifts</a><a href="../brewing/mead-abv-calculator.html">Brewing</a><a href="../hydroponics/ec-to-ppm-converter.html">Hydroponics</a><a href="../candles/fragrance-load-calculator.html">Candles</a><a href="../coffee/espresso-ratio-calculator.html">Coffee</a><a href="../knitting/yarn-yardage-calculator.html">Knitting</a></nav></div></header>
<main class="wrap">
<link rel="stylesheet" href="../assets/ref-pages.css">
<div class="crumbs"><a href="../">Tools</a> › <a href="../electrical/">Electrical</a> › Wire size by amps and distance</div>
<div class="hero"><div class="eyebrow">Electrical reference</div>
<h1>Wire size by amps and distance</h1>
<p class="lead">The smallest conductor that carries the load and keeps voltage drop within 3 %, for 15 to 100 A over 25 to 300 ft, at 120 V and 240 V.</p>
<p class="answer"><strong>Quick answer:</strong> copper, 3 % voltage drop or less. On 120 V, 20 A needs 12 AWG up to 25 ft, 10 AWG up to 50 ft, 8 AWG up to 100 ft.
On 240 V, 30 A needs 10 AWG up to 75 ft, 8 AWG up to 150 ft, 6 AWG up to 200 ft, and 50 A needs 8 AWG up to 75 ft, 6 AWG up to 100 ft, 4 AWG up to 200 ft.</p>
<p class="guide-link"><strong>Guide:</strong> <a href="https://zhukovskyi.space/blog/how-to-size-wire-nec-step-by-step/">how to size wire by the NEC, step by step</a></p></div>
<p class="note byline">Checked <time datetime="2026-11-12">12 November 2026</time> by Andrii Zhukovskyi. Ampacities from NFPA 70, National Electrical Code, 2023 edition, Table 310.16; sizes computed with the same formulas as the wire size calculator.</p>
<p class="printbar"><button type="button" class="btn ghost" data-print>Print this chart</button></p>
<section class="guide"><h2>Wire size charts</h2>
<p class="muted">Sizes are AWG unless marked kcmil. Non-continuous load, THHN/THWN-2 conductors with 75 °C terminations, 30 °C ambient, up to three current-carrying conductors, power factor 1, voltage drop 3 % or less at full load.</p>
<h3>Copper, 120 V single phase</h3><div class="tablewrap "><table><thead><tr><th>Load \ one-way length</th><th>25 ft</th><th>50 ft</th><th>75 ft</th><th>100 ft</th><th>150 ft</th><th>200 ft</th><th>250 ft</th><th>300 ft</th></tr></thead><tbody><tr><td>15 A</td><td>14</td><td>12</td><td>10</td><td>8</td><td>8</td><td>6</td><td>4</td><td>4</td></tr><tr><td>20 A</td><td>12</td><td>10</td><td>8</td><td>8</td><td>6</td><td>4</td><td>4</td><td>3</td></tr><tr><td>30 A</td><td>10</td><td>8</td><td>8</td><td>6</td><td>4</td><td>3</td><td>2</td><td>2</td></tr><tr><td>40 A</td><td>8</td><td>8</td><td>6</td><td>4</td><td>3</td><td>2</td><td>1</td><td>1/0</td></tr><tr><td>50 A</td><td>8</td><td>6</td><td>4</td><td>4</td><td>2</td><td>1</td><td>1/0</td><td>2/0</td></tr><tr><td>60 A</td><td>6</td><td>6</td><td>4</td><td>3</td><td>2</td><td>1/0</td><td>2/0</td><td>2/0</td></tr><tr><td>80 A</td><td>4</td><td>4</td><td>3</td><td>2</td><td>1/0</td><td>2/0</td><td>3/0</td><td>4/0</td></tr><tr><td>100 A</td><td>3</td><td>3</td><td>2</td><td>1</td><td>2/0</td><td>3/0</td><td>4/0</td><td>250 kcmil</td></tr></tbody></table></div>
<h3>Copper, 240 V single phase</h3><div class="tablewrap "><table><thead><tr><th>Load \ one-way length</th><th>25 ft</th><th>50 ft</th><th>75 ft</th><th>100 ft</th><th>150 ft</th><th>200 ft</th><th>250 ft</th><th>300 ft</th></tr></thead><tbody><tr><td>15 A</td><td>14</td><td>14</td><td>14</td><td>12</td><td>10</td><td>8</td><td>8</td><td>8</td></tr><tr><td>20 A</td><td>12</td><td>12</td><td>12</td><td>10</td><td>8</td><td>8</td><td>6</td><td>6</td></tr><tr><td>30 A</td><td>10</td><td>10</td><td>10</td><td>8</td><td>8</td><td>6</td><td>4</td><td>4</td></tr><tr><td>40 A</td><td>8</td><td>8</td><td>8</td><td>8</td><td>6</td><td>4</td><td>4</td><td>3</td></tr><tr><td>50 A</td><td>8</td><td>8</td><td>8</td><td>6</td><td>4</td><td>4</td><td>3</td><td>2</td></tr><tr><td>60 A</td><td>6</td><td>6</td><td>6</td><td>6</td><td>4</td><td>3</td><td>2</td><td>2</td></tr><tr><td>80 A</td><td>4</td><td>4</td><td>4</td><td>4</td><td>3</td><td>2</td><td>1</td><td>1/0</td></tr><tr><td>100 A</td><td>3</td><td>3</td><td>3</td><td>3</td><td>2</td><td>1</td><td>1/0</td><td>2/0</td></tr></tbody></table></div>
<h3>Aluminum, 240 V single phase</h3><div class="tablewrap "><table><thead><tr><th>Load \ one-way length</th><th>25 ft</th><th>50 ft</th><th>75 ft</th><th>100 ft</th><th>150 ft</th><th>200 ft</th><th>250 ft</th><th>300 ft</th></tr></thead><tbody><tr><td>15 A</td><td>12</td><td>12</td><td>10</td><td>10</td><td>8</td><td>6</td><td>6</td><td>4</td></tr><tr><td>20 A</td><td>10</td><td>10</td><td>10</td><td>8</td><td>6</td><td>6</td><td>4</td><td>4</td></tr><tr><td>30 A</td><td>8</td><td>8</td><td>8</td><td>6</td><td>4</td><td>4</td><td>3</td><td>2</td></tr><tr><td>40 A</td><td>8</td><td>8</td><td>6</td><td>6</td><td>4</td><td>3</td><td>2</td><td>1</td></tr><tr><td>50 A</td><td>6</td><td>6</td><td>6</td><td>4</td><td>3</td><td>2</td><td>1</td><td>1/0</td></tr><tr><td>60 A</td><td>4</td><td>4</td><td>4</td><td>4</td><td>2</td><td>1</td><td>1/0</td><td>2/0</td></tr><tr><td>80 A</td><td>2</td><td>2</td><td>2</td><td>2</td><td>1</td><td>1/0</td><td>2/0</td><td>3/0</td></tr><tr><td>100 A</td><td>1</td><td>1</td><td>1</td><td>1</td><td>1/0</td><td>2/0</td><td>3/0</td><td>4/0</td></tr></tbody></table></div>
<p class="note">For continuous loads (3 hours or more, such as EV chargers) size for 125 % of the load first. NM-B cable uses the 60 °C column and is often one size larger at short lengths.
“&gt; 500” means even 500 kcmil is over 3 %: use parallel runs or a higher voltage.</p>
<h3>Worked example: 30 A at 240 V, 150 ft one way, copper</h3><ol class="steps"><li>By ampacity (75 °C column, NEC Table 310.16): 10 AWG copper, 35 A, on a 30 A breaker.</li><li>Voltage drop of 10 AWG at 150 ft and 30 A: 11.24 V, which is 4.68 % of 240 V. Over 3 %.</li><li>Next size up, 8 AWG: 7.07 V, or 2.94 %. Under 3 %.</li></ol><p><strong>Result: 8 AWG copper for 30 A at 150 ft on 240 V.</strong></p>
<p class="note print-only">https://zhukovskyi.space/calculators/electrical/wire-size-by-amps-and-distance.html · checked 12 November 2026</p></section>
<p><a class="btn" href="../electrical/wire-size-calculator.html">Wire size calculator</a> <a class="btn ghost" href="../electrical/ampacity-chart-nec-310-16.html">Ampacity chart</a></p>
<!-- app:electrician-calc --><section class="promo"><img class="icon" src="../img/electrician-calc-icon.jpg" alt="" width="72" height="72"><div>
<div class="eyebrow">The whole job, on your phone</div>
<h3>Electrician Calc: Wire &amp; Panel</h3>
<p>Any load, length, voltage and wire type, with derating and the working shown step by step. <a href="https://zhukovskyi.space/apps/electrician-calc/">See what's inside</a>.</p>
<div class="btns"><a class="btn" href="https://apps.apple.com/app/id6830185126">Download on the App Store</a><a class="btn" href="https://play.google.com/store/apps/details?id=com.andrii.electriccalc&referrer=utm_source%3Ddredev-tools%26utm_campaign%3Dwire-distance">Get it on Google Play</a></div>
</div></section>
<section class="faq"><h2>Questions</h2><details><summary>What size wire for 20 amps at 100 feet?</summary><p>8 AWG copper on 120 V single phase: the drop at full load is 2.62 %, within 3 %. By ampacity alone it would be 12 AWG; the length is what pushes it up.</p></details><details><summary>What size wire for 30 amps at 100 feet?</summary><p>8 AWG copper on 240 V single phase: the drop at full load is 1.96 %, within 3 %. By ampacity alone it would be 10 AWG; the length is what pushes it up.</p></details><details><summary>What size wire for 50 amps at 100 feet?</summary><p>6 AWG copper on 240 V single phase: the drop at full load is 2.06 %, within 3 %. By ampacity alone it would be 8 AWG; the length is what pushes it up.</p></details><details><summary>What size wire for 100 amps at 200 feet?</summary><p>1 AWG copper on 240 V single phase: the drop at full load is 2.58 %, within 3 %. By ampacity alone it would be 3 AWG; the length is what pushes it up.</p></details><details><summary>Is the distance one way or the total wire length?</summary><p>One way: the distance from the panel to the load. The voltage drop formula already counts the current going out and coming back.</p></details><details><summary>Does a longer run change the breaker size?</summary><p>No. The breaker follows the load. A longer run only makes the wire larger to keep the voltage drop down. When you upsize the ungrounded conductors, NEC 250.122(B) has the equipment grounding conductor upsized in proportion.</p></details><details><summary>How are these sizes worked out?</summary><p>First the smallest conductor whose ampacity in the 75 °C column of NEC Table 310.16 covers the load and its breaker, with the 240.4(D) limits for small conductors. Then the size goes up until the voltage drop at full load is 3 % or less, using copper or aluminum resistance at operating temperature (K = 12.96 Ω·cmil/ft for copper, 21.3 for aluminum).</p></details></section>
<section class="related"><h2>More electrical tools</h2><div class="chips"><a href="../electrical/voltage-drop-calculator.html">Voltage drop calculator</a><a href="../electrical/wire-size-calculator.html">Wire size calculator</a><a href="../electrical/ampacity-chart-nec-310-16.html">Ampacity chart (NEC 310.16)</a><a href="../electrical/12-awg-voltage-drop-per-foot.html">12 AWG voltage drop per foot</a><a href="../electrical/three-phase-voltage-drop.html">Three-phase voltage drop</a><a href="../electrical/12v-dc-voltage-drop.html">12 V DC voltage drop</a><a href="../electrical/wire-size-50-amp-sub-panel.html">Subpanel feeder wire size</a><a href="../electrical/ev-charger-wire-size.html">EV charger wire size</a><a href="../electrical/conduit-fill-chart.html">Conduit fill chart</a><a href="../electrical/how-many-12-awg-wires-in-3-4-emt.html">12 AWG in 3/4 in. EMT</a><a href="../electrical/box-fill-nec-314-16.html">Box fill (NEC 314.16)</a><a href="../electrical/nec-edition-by-state.html">NEC edition by state</a><a href="../electrical/awg-to-mm2.html">AWG to mm²</a><a href="../electrical/">All electrical tools</a></div></section>
<p class="note">Reference only. The code edition and amendments adopted where you work, the equipment's listing and the manufacturer's instructions govern. Have a licensed electrician check the installation.</p>

<aside class="trust"><p class="note disclaimer">Reference only. A result depends on what you enter and on the published tables named on this page. Before you buy materials, size a circuit, charge a system or dose chemicals, check it against the code in force where you work, the product label and the manufacturer's instructions. These tools come with no warranty.</p><p class="note"><a href="../methodology.html">Methodology and sources</a> · <a href="../verification.html">Checked examples</a> · <a href="../changelog.html">Changelog</a> · <a href="mailto:mobile.support@zhukovskyi.space?subject=Calculator%20error%3A%20Wire%20size%20by%20amps%20and%20distance&amp;body=Page%3A%20https%3A//zhukovskyi.space/calculators/electrical/wire-size-by-amps-and-distance.html%0A%0AWhat%20I%20entered%3A%0A%0AWhat%20the%20page%20showed%3A%0A%0AWhat%20I%20expected%2C%20and%20where%20that%20number%20comes%20from%3A%0A">Found an error? Tell me</a></p></aside>
</main>
<footer><div class="wrap">
<span>© 2026 Dre Dev · apps and free tools by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. No account, no tracking cookies.</span>
<nav aria-label="Footer">
<a href="https://zhukovskyi.space/about/">About</a>
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../">Free tools</a>
<a href="../methodology.html">Methodology</a>
<a href="https://zhukovskyi.space/privacy/">Privacy</a>
<a href="https://zhukovskyi.space/testers/">Become a tester</a>
<a href="https://zhukovskyi.space/blog/">Blog</a>
<a href="https://github.com/andronaft">GitHub</a>
<a href="mailto:mobile.support@zhukovskyi.space">mobile.support@zhukovskyi.space</a>
</nav>
</div></footer>
<script src="../assets/ref-pages.js"></script>
</body>
</html>
