<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Bubble Point vs Dew Point: Reading a PT Chart for Blends (R-454B, R-407C)</title>
<meta name="description" content="Bubble point vs dew point on a refrigerant PT chart: use dew for superheat and bubble for subcooling. Worked R-407C example and the temperature glide of common blends, computed from published charts.">
<link rel="canonical" href="https://zhukovskyi.space/calculators/hvac/bubble-point-vs-dew-point.html">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Dre Dev Tools">
<meta property="og:title" content="Bubble Point vs Dew Point: Reading a PT Chart for Blends (R-454B, R-407C)">
<meta property="og:description" content="Bubble point vs dew point on a refrigerant PT chart: use dew for superheat and bubble for subcooling. Worked R-407C example and the temperature glide of common blends, computed from published charts.">
<meta property="og:url" content="https://zhukovskyi.space/calculators/hvac/bubble-point-vs-dew-point.html">
<meta property="og:image" content="https://zhukovskyi.space/calculators/assets/og.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<link rel="stylesheet" href="../assets/style.css?v=fa90e2f0">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Cdefs%3E%3ClinearGradient id='g' x1='0' y1='0' x2='1' y2='1'%3E%3Cstop offset='0' stop-color='%23f59e0b'/%3E%3Cstop offset='1' stop-color='%23ef4444'/%3E%3C/linearGradient%3E%3C/defs%3E%3Crect width='32' height='32' rx='8' fill='url(%23g)'/%3E%3C/svg%3E">
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "WebPage", "@id": "https://zhukovskyi.space/calculators/hvac/bubble-point-vs-dew-point.html", "url": "https://zhukovskyi.space/calculators/hvac/bubble-point-vs-dew-point.html", "name": "Bubble Point vs Dew Point: Reading a PT Chart for Blends (R-454B, R-407C)", "description": "Bubble point vs dew point on a refrigerant PT chart: use dew for superheat and bubble for subcooling. Worked R-407C example and the temperature glide of common blends, computed from published charts.", "isPartOf": {"@type": "WebSite", "@id": "https://zhukovskyi.space/calculators/#website", "name": "Dre Dev Tools", "url": "https://zhukovskyi.space/calculators/", "publisher": {"@id": "https://zhukovskyi.space/#dredev"}}, "author": {"@id": "https://zhukovskyi.space/#person"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-21"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://zhukovskyi.space/"}, {"@type": "ListItem", "position": 2, "name": "Free tools", "item": "https://zhukovskyi.space/calculators/"}, {"@type": "ListItem", "position": 3, "name": "HVAC", "item": "https://zhukovskyi.space/calculators/hvac/"}, {"@type": "ListItem", "position": 4, "name": "Bubble point vs dew point: how to read a PT chart for a blend", "item": "https://zhukovskyi.space/calculators/hvac/bubble-point-vs-dew-point.html"}]}, {"@type": "Organization", "@id": "https://zhukovskyi.space/#dredev", "name": "Dre Dev", "url": "https://zhukovskyi.space/about/"}, {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "Bubble point vs dew point: how to read a PT chart for a blend", "description": "Bubble point vs dew point on a refrigerant PT chart: use dew for superheat and bubble for subcooling. Worked R-407C example and the temperature glide of common blends, computed from published charts.", "url": "https://zhukovskyi.space/calculators/hvac/bubble-point-vs-dew-point.html", "author": {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-12", "inLanguage": "en"}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "Do I use bubble or dew for superheat?", "acceptedAnswer": {"@type": "Answer", "text": "Dew. Superheat is measured on the suction line, where the refrigerant is vapor, so the saturation temperature comes from the vapor (dew) column."}}, {"@type": "Question", "name": "Do I use bubble or dew for subcooling?", "acceptedAnswer": {"@type": "Answer", "text": "Bubble. Subcooling is measured on the liquid line, so the saturation temperature comes from the liquid (bubble) column."}}, {"@type": "Question", "name": "What is temperature glide?", "acceptedAnswer": {"@type": "Answer", "text": "The difference between the dew point and the bubble point of a blend at the same pressure. For R-407C on this site's chart it is about 11.0 °F at a 40 °F dew point."}}, {"@type": "Question", "name": "What happens if I use the wrong column?", "acceptedAnswer": {"@type": "Answer", "text": "The result shifts by the glide. On R-407C at 63 psig the dew point is 39.9 °F and the bubble point 28.8 °F, so superheat read from the bubble column would be 11.0 °F too high."}}, {"@type": "Question", "name": "Why do some charts have only one column?", "acceptedAnswer": {"@type": "Answer", "text": "Single-component refrigerants boil at one temperature for each pressure, and for some blends the source chart prints a single column. On this site that is R-410A, R-32, R-22, R-134a, R-404A, R-1234yf, R-507A, R-408A, R-290, R-600a, R-744, R-717, R-12."}}]}</script>
<!-- Cloudflare Web Analytics --><script defer src='https://static.cloudflareinsights.com/beacon.min.js' data-cf-beacon='{"token": "83c899454bcd4d139b58edeea34eaac0"}'></script><!-- End Cloudflare Web Analytics -->
</head>
<body class="t-hvac">
<header class="top"><div class="wrap">
<a class="brand" href="../"><i></i>Dre Dev Tools</a>
<nav aria-label="Main">
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../" aria-current="page">Free tools</a>
<a href="https://zhukovskyi.space/blog/" class="hide-sm">Blog</a>
<a href="https://zhukovskyi.space/about/">About</a>
</nav>
</div>
<div class="wrap"><nav class="subnav" aria-label="Calculators"><a href="../hvac/">HVAC</a><a href="../electrical/">Electrical</a><a href="../coating/epoxy-coverage-calculator.html">Coatings</a><a href="../pool/pool-chemical-calculator.html">Pool</a><a href="../bread/bakers-percentage-calculator.html">Baking</a><a href="../soap/lye-calculator.html">Soap</a><a href="../roofing/roof-pitch-multiplier-chart.html">Roofing</a><a href="../concrete/concrete-slab-calculator.html">Concrete</a><a href="../shifts/">Shifts</a><a href="../brewing/mead-abv-calculator.html">Brewing</a><a href="../hydroponics/ec-to-ppm-converter.html">Hydroponics</a><a href="../candles/fragrance-load-calculator.html">Candles</a><a href="../coffee/espresso-ratio-calculator.html">Coffee</a><a href="../knitting/yarn-yardage-calculator.html">Knitting</a></nav></div></header>
<main class="wrap">
<link rel="stylesheet" href="../assets/ref-pages.css?v=e1f95f86">
<div class="crumbs"><a href="../">Tools</a> › <a href="../hvac/">HVAC</a> › Bubble point vs dew point</div>
<div class="hero"><div class="eyebrow">HVAC guide</div>
<h1>Bubble point vs dew point: how to read a PT chart for a blend</h1>
<p class="lead">Blends such as R-454B, R-407C and R-448A have two pressure columns. Here is which one to use, and how big the error is if you pick the wrong one.</p>
<p class="answer"><strong>Quick answer:</strong> use the <b>dew point</b> (vapor column) for superheat and the <b>bubble point</b> (liquid column) for subcooling.
The gap between them at one pressure is the temperature glide: about 2.3 °F for R-454B and 11.0 °F for R-407C at a 40 °F dew point.</p></div>
<p class="note byline">Checked <time datetime="2026-11-12">12 November 2026</time> by Andrii Zhukovskyi. Glide figures and examples are computed from the PT charts on this site.</p>
<section class="prose"><h2>What the two columns mean</h2>
<p>A single-component refrigerant boils at one temperature for a given pressure. A zeotropic blend does not: its components boil off at different rates,
so at one pressure it boils over a range of temperatures.</p>
<ul>
<li><b>Bubble point</b> (saturated liquid): the temperature at which the liquid starts to boil. Chart column: liquid.</li>
<li><b>Dew point</b> (saturated vapor): the temperature at which the last liquid has boiled off, or at which vapor starts to condense. Chart column: vapor.</li>
</ul>
<p>Chemours prints the same rule in the key of its R-454B chart: saturated liquid pressure to calculate subcooling, saturated vapor pressure to calculate superheat (<a href="https://www.opteon.com/en/-/media/files/opteon/a2l/optxlptac-0522-printable.pdf?rev=745c0b46b0524377a315c8a9c606d238&amp;sc_lang=en" rel="noopener">Chemours, Opteon™ XL41 (R-454B) Pressure-Temperature Guide for A/C</a>).</p></section>
<section class="guide"><h2>Worked example with R-407C</h2>
<h3>Worked example: superheat from the dew column</h3><ol class="steps"><li>Suction pressure: 63 psig.</li><li>Vapor (dew) column at 63 psig: 39.9 °F. The bubble column at the same pressure reads 28.8 °F, which is the wrong value here.</li><li>Suction line temperature: 52 °F.</li><li>Superheat = 52 − 39.9 = 12.1 °F. With the bubble column it would come out as 23.2 °F.</li></ol><p><strong>Result: 12.1 °F of superheat.</strong></p>
<h3>Worked example: subcooling from the bubble column</h3><ol class="steps"><li>Liquid pressure: 260 psig.</li><li>Liquid (bubble) column at 260 psig: 109.9 °F. The dew column reads 118.5 °F.</li><li>Liquid line temperature: 100 °F.</li><li>Subcooling = 109.9 − 100 = 9.9 °F. With the dew column it would come out as 18.5 °F.</li></ol><p><strong>Result: 9.9 °F of subcooling.</strong></p>
<h3>Temperature glide of the blends on this site</h3><div class="tablewrap"><table><thead><tr><th>Refrigerant</th><th>Glide at a 40 °F dew point, °F</th><th>Glide at a 105 °F bubble point, °F</th></tr></thead><tbody><tr><td><a href="../hvac/pt-chart/r-454b.html">R-454B</a></td><td>2.3</td><td>2.3</td></tr><tr><td><a href="../hvac/pt-chart/r-407c.html">R-407C</a></td><td>11.0</td><td>8.8</td></tr><tr><td><a href="../hvac/pt-chart/r-407a.html">R-407A</a></td><td>9.9</td><td>7.7</td></tr><tr><td><a href="../hvac/pt-chart/r-448a.html">R-448A</a></td><td>10.1</td><td>8.3</td></tr><tr><td><a href="../hvac/pt-chart/r-449a.html">R-449A</a></td><td>9.4</td><td>7.7</td></tr><tr><td><a href="../hvac/pt-chart/r-452a.html">R-452A</a></td><td>7.0</td><td>5.9</td></tr><tr><td><a href="../hvac/pt-chart/r-513a.html">R-513A</a></td><td>0.0</td><td>0.0</td></tr><tr><td><a href="../hvac/pt-chart/r-427a.html">R-427A</a></td><td>10.4</td><td>8.0</td></tr><tr><td><a href="../hvac/pt-chart/r-409a.html">R-409A</a></td><td>14.4</td><td>12.4</td></tr></tbody></table></div><p class="note">Dew point minus bubble point at the same pressure, computed from each refrigerant's PT chart. A dash means the chart does not reach that point.</p>
</section>
<!-- app:hvac-charge --><section class="promo"><img class="icon" src="../img/hvac-charge-icon.jpg" alt="" width="72" height="72"><div>
<div class="eyebrow">The whole job, on your phone</div>
<h3>HVAC Charge: Superheat &amp; PT</h3>
<p>The app picks the right column for you: dew for superheat, bubble for subcooling, for every blend. <a href="https://zhukovskyi.space/apps/hvac-charge/">See what's inside</a>.</p>
<div class="btns"><a class="btn" href="https://play.google.com/store/apps/details?id=com.andrii.hvaccharge&referrer=utm_source%3Ddredev-tools%26utm_campaign%3Dbubble-dew">Get it on Google Play</a></div>
</div></section>
<section class="faq"><h2>Questions</h2><details><summary>Do I use bubble or dew for superheat?</summary><p>Dew. Superheat is measured on the suction line, where the refrigerant is vapor, so the saturation temperature comes from the vapor (dew) column.</p></details><details><summary>Do I use bubble or dew for subcooling?</summary><p>Bubble. Subcooling is measured on the liquid line, so the saturation temperature comes from the liquid (bubble) column.</p></details><details><summary>What is temperature glide?</summary><p>The difference between the dew point and the bubble point of a blend at the same pressure. For R-407C on this site's chart it is about 11.0 °F at a 40 °F dew point.</p></details><details><summary>What happens if I use the wrong column?</summary><p>The result shifts by the glide. On R-407C at 63 psig the dew point is 39.9 °F and the bubble point 28.8 °F, so superheat read from the bubble column would be 11.0 °F too high.</p></details><details><summary>Why do some charts have only one column?</summary><p>Single-component refrigerants boil at one temperature for each pressure, and for some blends the source chart prints a single column. On this site that is R-410A, R-32, R-22, R-134a, R-404A, R-1234yf, R-507A, R-408A, R-290, R-600a, R-744, R-717, R-12.</p></details></section>
<section class="related"><h2>More HVAC tools</h2><div class="chips"><a href="../hvac/superheat-subcooling-calculator.html">Superheat &amp; subcooling calculator</a><a href="../hvac/target-superheat-calculator.html">Target superheat (fixed orifice)</a><a href="../hvac/pt-chart/">PT charts</a><a href="../hvac/compare/">Refrigerant comparisons</a><a href="../hvac/how-to-charge-r-454b-by-subcooling.html">Charging R-454B by subcooling</a><a href="../hvac/">All HVAC tools</a></div></section>
<p class="note">Reference only. Charging targets and procedures come from the equipment manufacturer's data plate and installation instructions, and local codes apply. Handling refrigerants requires EPA Section 608 certification in the US.</p>

<aside class="trust"><p class="note disclaimer">Reference only. A result depends on what you enter and on the published tables named on this page. Before you buy materials, size a circuit, charge a system or dose chemicals, check it against the code in force where you work, the product label and the manufacturer's instructions. These tools come with no warranty.</p><p class="note"><a href="../methodology.html">Methodology and sources</a> · <a href="../verification.html">Checked examples</a> · <a href="../changelog.html">Changelog</a> · <a href="mailto:mobile.support@zhukovskyi.space?subject=Calculator%20error%3A%20Bubble%20point%20vs%20dew%20point%3A%20how%20to%20read%20a%20PT%20chart%20for%20a%20blend&amp;body=Page%3A%20https%3A//zhukovskyi.space/calculators/hvac/bubble-point-vs-dew-point.html%0A%0AWhat%20I%20entered%3A%0A%0AWhat%20the%20page%20showed%3A%0A%0AWhat%20I%20expected%2C%20and%20where%20that%20number%20comes%20from%3A%0A">Found an error? Tell me</a></p></aside>
</main>
<footer><div class="wrap">
<span>© 2026 Dre Dev · apps and free tools by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. No account, no tracking cookies.</span>
<nav aria-label="Footer">
<a href="https://zhukovskyi.space/about/">About</a>
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../">Free tools</a>
<a href="../methodology.html">Methodology</a>
<a href="https://zhukovskyi.space/privacy/">Privacy</a>
<a href="https://zhukovskyi.space/testers/">Become a tester</a>
<a href="https://zhukovskyi.space/blog/">Blog</a>
<a href="https://github.com/andronaft">GitHub</a>
<a href="mailto:mobile.support@zhukovskyi.space">mobile.support@zhukovskyi.space</a>
</nav>
</div></footer>
<script src="../assets/ref-pages.js?v=cdc64083"></script>
</body>
</html>
