<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>R-449A vs R-404A: Pressure Difference, Glide and Safety Class</title>
<meta name="description" content="R-449A vs R-404A: saturation pressures at the same temperatures from the published PT charts, the difference in psi, temperature glide, ASHRAE safety class and GWP, with sources.">
<link rel="canonical" href="https://zhukovskyi.space/calculators/hvac/compare/r-449a-vs-r-404a.html">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Dre Dev Tools">
<meta property="og:title" content="R-449A vs R-404A: Pressure Difference, Glide and Safety Class">
<meta property="og:description" content="R-449A vs R-404A: saturation pressures at the same temperatures from the published PT charts, the difference in psi, temperature glide, ASHRAE safety class and GWP, with sources.">
<meta property="og:url" content="https://zhukovskyi.space/calculators/hvac/compare/r-449a-vs-r-404a.html">
<meta property="og:image" content="https://zhukovskyi.space/calculators/assets/og.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<link rel="stylesheet" href="../../assets/style.css?v=fa90e2f0">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Cdefs%3E%3ClinearGradient id='g' x1='0' y1='0' x2='1' y2='1'%3E%3Cstop offset='0' stop-color='%23f59e0b'/%3E%3Cstop offset='1' stop-color='%23ef4444'/%3E%3C/linearGradient%3E%3C/defs%3E%3Crect width='32' height='32' rx='8' fill='url(%23g)'/%3E%3C/svg%3E">
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "WebPage", "@id": "https://zhukovskyi.space/calculators/hvac/compare/r-449a-vs-r-404a.html", "url": "https://zhukovskyi.space/calculators/hvac/compare/r-449a-vs-r-404a.html", "name": "R-449A vs R-404A: Pressure Difference, Glide and Safety Class", "description": "R-449A vs R-404A: saturation pressures at the same temperatures from the published PT charts, the difference in psi, temperature glide, ASHRAE safety class and GWP, with sources.", "isPartOf": {"@type": "WebSite", "@id": "https://zhukovskyi.space/calculators/#website", "name": "Dre Dev Tools", "url": "https://zhukovskyi.space/calculators/", "publisher": {"@id": "https://zhukovskyi.space/#dredev"}}, "author": {"@id": "https://zhukovskyi.space/#person"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-22"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://zhukovskyi.space/"}, {"@type": "ListItem", "position": 2, "name": "Free tools", "item": "https://zhukovskyi.space/calculators/"}, {"@type": "ListItem", "position": 3, "name": "HVAC", "item": "https://zhukovskyi.space/calculators/hvac/"}, {"@type": "ListItem", "position": 4, "name": "Comparisons", "item": "https://zhukovskyi.space/calculators/hvac/compare/"}, {"@type": "ListItem", "position": 5, "name": "R-449A vs R-404A: pressures, glide and safety class", "item": "https://zhukovskyi.space/calculators/hvac/compare/r-449a-vs-r-404a.html"}]}, {"@type": "Organization", "@id": "https://zhukovskyi.space/#dredev", "name": "Dre Dev", "url": "https://zhukovskyi.space/about/"}, {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "Dataset", "name": "R-449A vs R-404A pressure comparison", "description": "R-449A vs R-404A: saturation pressures at the same temperatures from the published PT charts, the difference in psi, temperature glide, ASHRAE safety class and GWP, with sources.", "url": "https://zhukovskyi.space/calculators/hvac/compare/r-449a-vs-r-404a.html", "creator": {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}, "dateModified": "2026-11-12", "license": "https://creativecommons.org/licenses/by/4.0/", "isAccessibleForFree": true, "isBasedOn": "Arkema Forane® Pressure Temperature Chart (PPC/SDC 05-2025)", "variableMeasured": [{"@type": "PropertyValue", "name": "Saturation temperature", "unitText": "°F"}, {"@type": "PropertyValue", "name": "R-449A pressure", "unitText": "psig"}, {"@type": "PropertyValue", "name": "R-404A pressure", "unitText": "psig"}, {"@type": "PropertyValue", "name": "Pressure difference", "unitText": "psi"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "Is R-449A higher or lower pressure than R-404A?", "acceptedAnswer": {"@type": "Answer", "text": "At 105 °F saturated liquid R-449A is 257.8 psig and R-404A is 254.2 psig, a difference of +3.6 psi. At 40 °F saturated vapor it is 71.8 psig against 86.9 psig (-15.1 psi)."}}, {"@type": "Question", "name": "Can I use the R-404A PT chart for R-449A?", "acceptedAnswer": {"@type": "Answer", "text": "No. At 87 psig on the suction side the two charts give 49.0 °F for R-449A and 40.1 °F for R-404A, so superheat would be off by 9.0 °F. At 254 psig on the liquid line subcooling would be off by 1.0 °F. Use the chart for the refrigerant in the system."}}, {"@type": "Question", "name": "Which has more temperature glide, R-449A or R-404A?", "acceptedAnswer": {"@type": "Answer", "text": "R-449A: 9.4 °F at a 40 °F dew point and 7.7 °F at a 105 °F bubble point (dew minus bubble temperature at the same pressure, computed from this chart). R-404A: the source chart prints one pressure column, used for both superheat and subcooling.."}}, {"@type": "Question", "name": "Can R-449A replace R-404A in an existing system?", "acceptedAnswer": {"@type": "Answer", "text": "Arkema describes R-449A as designed to replace R-404A, R-507A, R-22 and the R-407 series, typically with POE oil (Arkema, 2025 Forane® Technical Digest). A changeover follows the refrigerant maker's and the equipment maker's instructions; this page only compares published pressure data."}}]}</script>
<!-- Cloudflare Web Analytics --><script defer src='https://static.cloudflareinsights.com/beacon.min.js' data-cf-beacon='{"token": "83c899454bcd4d139b58edeea34eaac0"}'></script><!-- End Cloudflare Web Analytics -->
</head>
<body class="t-hvac">
<header class="top"><div class="wrap">
<a class="brand" href="../../"><i></i>Dre Dev Tools</a>
<nav aria-label="Main">
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../../" aria-current="page">Free tools</a>
<a href="https://zhukovskyi.space/blog/" class="hide-sm">Blog</a>
<a href="https://zhukovskyi.space/about/">About</a>
</nav>
</div>
<div class="wrap"><nav class="subnav" aria-label="Calculators"><a href="../../hvac/">HVAC</a><a href="../../electrical/">Electrical</a><a href="../../coating/epoxy-coverage-calculator.html">Coatings</a><a href="../../pool/pool-chemical-calculator.html">Pool</a><a href="../../bread/bakers-percentage-calculator.html">Baking</a><a href="../../soap/lye-calculator.html">Soap</a><a href="../../roofing/roof-pitch-multiplier-chart.html">Roofing</a><a href="../../concrete/concrete-slab-calculator.html">Concrete</a><a href="../../shifts/">Shifts</a><a href="../../brewing/mead-abv-calculator.html">Brewing</a><a href="../../hydroponics/ec-to-ppm-converter.html">Hydroponics</a><a href="../../candles/fragrance-load-calculator.html">Candles</a><a href="../../coffee/espresso-ratio-calculator.html">Coffee</a><a href="../../knitting/yarn-yardage-calculator.html">Knitting</a></nav></div></header>
<main class="wrap">
<link rel="stylesheet" href="../../assets/ref-pages.css?v=e1f95f86">
<div class="crumbs"><a href="../../">Tools</a> › <a href="../../hvac/">HVAC</a> › <a href="../../hvac/compare/">Comparisons</a> › R-449A vs R-404A</div>
<div class="hero"><div class="eyebrow">Refrigerant comparison</div>
<h1>R-449A vs R-404A: pressures, glide and safety class</h1>
<p class="lead">The published PT charts of R-449A and R-404A side by side at the same temperatures, with glide, safety class and GWP.</p>
<p class="answer"><strong>Quick answer:</strong> at the same temperatures R-449A runs at pressures close to, but not the same as, R-404A. As saturated vapor at 40 °F, R-449A is 71.8 psig against 86.9 psig (-15.1 psi). As saturated liquid at 105 °F, R-449A is 257.8 psig against 254.2 psig (+3.6 psi, about 1 % higher).</p></div>
<p class="note byline">Checked <time datetime="2026-11-12">12 November 2026</time> by Andrii Zhukovskyi. Pressures are cells of the Arkema Forane® Pressure Temperature Chart (PPC/SDC 05-2025); differences are computed from them.</p>
<p class="printbar"><button type="button" class="btn ghost" data-print>Print this comparison</button></p>
<section class="guide"><h2>R-449A and R-404A pressure at the same temperature</h2>
<p class="muted">Difference = R-449A minus R-404A, in psi. Vacuum cells are in inches of mercury.</p>
<h3>Suction side: saturated vapor (dew point) pressure</h3><div class="tablewrap "><table><thead><tr><th>Temperature</th><th>°C</th><th>R-449A, psig</th><th>R-404A, psig</th><th>Difference, psi</th></tr></thead><tbody><tr><td>-40 °F</td><td>-40.0</td><td>0.0</td><td>4.9</td><td>-4.9</td></tr><tr><td>-20 °F</td><td>-28.9</td><td>9.9</td><td>16.8</td><td>-6.9</td></tr><tr><td>0 °F</td><td>-17.8</td><td>24.3</td><td>33.7</td><td>-9.4</td></tr><tr><td>20 °F</td><td>-6.7</td><td>44.5</td><td>56.6</td><td>-12.1</td></tr><tr><td>40 °F</td><td>4.4</td><td>71.8</td><td>86.9</td><td>-15.1</td></tr><tr><td>50 °F</td><td>10.0</td><td>88.7</td><td>105.3</td><td>-16.6</td></tr><tr><td>70 °F</td><td>21.1</td><td>129.7</td><td>149.3</td><td>-19.6</td></tr><tr><td>80 °F</td><td>26.7</td><td>154.3</td><td>175.4</td><td>-21.1</td></tr><tr><td>90 °F</td><td>32.2</td><td>182.0</td><td>204.5</td><td>-22.5</td></tr><tr><td>95 °F</td><td>35.0</td><td>197.1</td><td>220.2</td><td>-23.1</td></tr><tr><td>105 °F</td><td>40.6</td><td>229.9</td><td>254.2</td><td>-24.3</td></tr><tr><td>115 °F</td><td>46.1</td><td>266.5</td><td>291.8</td><td>-25.3</td></tr><tr><td>130 °F</td><td>54.4</td><td>329.2</td><td>355.7</td><td>-26.5</td></tr></tbody></table></div><h3>Liquid line: saturated liquid (bubble point) pressure</h3><div class="tablewrap "><table><thead><tr><th>Temperature</th><th>°C</th><th>R-449A, psig</th><th>R-404A, psig</th><th>Difference, psi</th></tr></thead><tbody><tr><td>-40 °F</td><td>-40.0</td><td>4.5</td><td>4.9</td><td>-0.4</td></tr><tr><td>-20 °F</td><td>-28.9</td><td>16.4</td><td>16.8</td><td>-0.4</td></tr><tr><td>0 °F</td><td>-17.8</td><td>33.4</td><td>33.7</td><td>-0.3</td></tr><tr><td>20 °F</td><td>-6.7</td><td>56.6</td><td>56.6</td><td>+0.0</td></tr><tr><td>40 °F</td><td>4.4</td><td>87.4</td><td>86.9</td><td>+0.5</td></tr><tr><td>50 °F</td><td>10.0</td><td>106.1</td><td>105.3</td><td>+0.8</td></tr><tr><td>70 °F</td><td>21.1</td><td>151.0</td><td>149.3</td><td>+1.7</td></tr><tr><td>80 °F</td><td>26.7</td><td>177.6</td><td>175.4</td><td>+2.2</td></tr><tr><td>90 °F</td><td>32.2</td><td>207.2</td><td>204.5</td><td>+2.7</td></tr><tr><td>95 °F</td><td>35.0</td><td>223.2</td><td>220.2</td><td>+3.0</td></tr><tr><td>105 °F</td><td>40.6</td><td>257.8</td><td>254.2</td><td>+3.6</td></tr><tr><td>115 °F</td><td>46.1</td><td>295.9</td><td>291.8</td><td>+4.1</td></tr><tr><td>130 °F</td><td>54.4</td><td>360.2</td><td>355.7</td><td>+4.5</td></tr></tbody></table></div>
<h3>Same gauge reading, different saturation temperature</h3><div class="tablewrap "><table><thead><tr><th>Reading</th><th>Pressure</th><th>R-449A saturation</th><th>R-404A saturation</th><th>Error with the wrong chart</th></tr></thead><tbody><tr><td>Suction gauge</td><td>87 psig</td><td>49.0 °F</td><td>40.1 °F</td><td>9.0 °F</td></tr><tr><td>Liquid gauge</td><td>254 psig</td><td>103.9 °F</td><td>104.9 °F</td><td>1.0 °F</td></tr></tbody></table></div><p class="note">Suction readings use the vapor (dew) column and liquid readings the liquid (bubble) column. The last column is how far off superheat or subcooling would be if the R-404A chart were used on R-449A, or the other way round.</p></section>
<section><h2>R-449A and R-404A side by side</h2><div class="tablewrap facts cmp"><table><thead><tr><th></th><th>R-449A</th><th>R-404A</th></tr></thead><tbody><tr><th scope="row">Safety class</th><td>A1 (lower toxicity, no flame propagation)<small>ASHRAE Standard 34 class as listed by <a href="https://www.epa.gov/snap/substitutes-refrigerated-food-processing-and-dispensing-equipment" rel="noopener">US EPA SNAP, Substitutes in Refrigerated Food Processing and Dispensing Equipment (page updated 20 March 2026)</a></small></td><td>A1 (lower toxicity, no flame propagation)<small>ASHRAE Standard 34 class as listed by <a href="https://www.epa.gov/snap/substitutes-residential-and-light-commercial-air-conditioning-and-heat-pumps" rel="noopener">US EPA SNAP, Substitutes in Residential and Light Commercial Air Conditioning and Heat Pumps (page updated 19 March 2026)</a></small></td></tr><tr><th scope="row">GWP (100-year)</th><td>1,396 <span class="muted">per US EPA (AR4, calculated for the blend)</span><small><a href="https://www.epa.gov/climate-hfcs-reduction/technology-transitions-gwp-reference-table" rel="noopener">US EPA, Technology Transitions GWP Reference Table (page updated 2 April 2026)</a>. Every GWP on this site is EPA's figure; refrigerant makers' literature can differ by a unit or two.</small></td><td>3,922 <span class="muted">per US EPA (AR4, calculated for the blend)</span><small><a href="https://www.epa.gov/climate-hfcs-reduction/technology-transitions-gwp-reference-table" rel="noopener">US EPA, Technology Transitions GWP Reference Table (page updated 2 April 2026)</a>. Every GWP on this site is EPA's figure; refrigerant makers' literature can differ by a unit or two.</small></td></tr><tr><th scope="row">Temperature glide</th><td>9.4 °F at a 40 °F dew point and 7.7 °F at a 105 °F bubble point (dew minus bubble temperature at the same pressure, computed from this chart)</td><td>The source chart prints one pressure column, used for both superheat and subcooling.</td></tr><tr><th scope="row">Compressor lubricant</th><td>POE (polyolester)<small><a href="https://forane.arkema.com/files/live/sites/shared_arkema/files/Fluorochemicals/2025%20Forane%20Technical%20Digest-FINAL-LR.pdf" rel="noopener">Arkema, 2025 Forane® Technical Digest</a></small></td><td>POE (polyolester)<small><a href="https://forane.arkema.com/files/live/sites/shared_arkema/files/Fluorochemicals/2025%20Forane%20Technical%20Digest-FINAL-LR.pdf" rel="noopener">Arkema, 2025 Forane® Technical Digest</a></small></td></tr><tr><th scope="row">Sold as a replacement for</th><td>R-404A, R-507A, R-22 and the R-407 series<small><a href="https://forane.arkema.com/files/live/sites/shared_arkema/files/Fluorochemicals/2025%20Forane%20Technical%20Digest-FINAL-LR.pdf" rel="noopener">Arkema, 2025 Forane® Technical Digest</a></small></td><td>R-502<small><a href="https://forane.arkema.com/files/live/sites/shared_arkema/files/Fluorochemicals/2025%20Forane%20Technical%20Digest-FINAL-LR.pdf" rel="noopener">Arkema, 2025 Forane® Technical Digest</a></small></td></tr><tr><th scope="row">Typical use</th><td>Low and medium-temp refrigeration (R-404A replacement)</td><td>Low and medium-temp commercial refrigeration</td></tr><tr><th scope="row">Pressure data</th><td>Arkema Forane® Pressure Temperature Chart (PPC/SDC 05-2025)</td><td>Arkema Forane® Pressure Temperature Chart (PPC/SDC 05-2025)</td></tr></tbody></table></div></section>
<section class="prose"><h2>Can R-449A replace R-404A?</h2><p>Arkema describes R-449A as designed to replace R-404A, R-507A, R-22 and the R-407 series, typically with POE oil (<a href="https://forane.arkema.com/files/live/sites/shared_arkema/files/Fluorochemicals/2025%20Forane%20Technical%20Digest-FINAL-LR.pdf" rel="noopener">Arkema, 2025 Forane® Technical Digest</a>).</p>
<p>A changeover follows the refrigerant maker's and the equipment maker's instructions. This page only compares the published pressure data.</p></section>
<section><h2>Calculators and full charts</h2><div class="chips">
<a href="../../hvac/superheat-subcooling-calculator.html#r-449a">R-449A superheat &amp; subcooling</a><a href="../../hvac/superheat-calculator/r-404a.html">R-404A superheat &amp; subcooling</a>
<a href="../../hvac/pt-chart/r-449a.html">R-449A PT chart</a><a href="../../hvac/pt-chart/r-404a.html">R-404A PT chart</a></div></section>
<!-- app:hvac-charge --><section class="promo"><img class="icon" src="../../img/hvac-charge-icon.jpg" alt="" width="72" height="72"><div>
<div class="eyebrow">The whole job, on your phone</div>
<h3>HVAC Charge: Superheat &amp; PT</h3>
<p>R-449A, R-404A and 20 more refrigerants on your phone, offline: superheat, subcooling and PT lookup. <a href="https://zhukovskyi.space/apps/hvac-charge/">See what's inside</a>.</p>
<div class="btns"><a class="btn" href="https://play.google.com/store/apps/details?id=com.andrii.hvaccharge&referrer=utm_source%3Ddredev-tools%26utm_campaign%3Dcmp-r-449a-r-404a">Get it on Google Play</a></div>
</div></section>
<section class="faq"><h2>Questions</h2><details><summary>Is R-449A higher or lower pressure than R-404A?</summary><p>At 105 °F saturated liquid R-449A is 257.8 psig and R-404A is 254.2 psig, a difference of +3.6 psi. At 40 °F saturated vapor it is 71.8 psig against 86.9 psig (-15.1 psi).</p></details><details><summary>Can I use the R-404A PT chart for R-449A?</summary><p>No. At 87 psig on the suction side the two charts give 49.0 °F for R-449A and 40.1 °F for R-404A, so superheat would be off by 9.0 °F. At 254 psig on the liquid line subcooling would be off by 1.0 °F. Use the chart for the refrigerant in the system.</p></details><details><summary>Which has more temperature glide, R-449A or R-404A?</summary><p>R-449A: 9.4 °F at a 40 °F dew point and 7.7 °F at a 105 °F bubble point (dew minus bubble temperature at the same pressure, computed from this chart). R-404A: the source chart prints one pressure column, used for both superheat and subcooling..</p></details><details><summary>Can R-449A replace R-404A in an existing system?</summary><p>Arkema describes R-449A as designed to replace R-404A, R-507A, R-22 and the R-407 series, typically with POE oil (<a href="https://forane.arkema.com/files/live/sites/shared_arkema/files/Fluorochemicals/2025%20Forane%20Technical%20Digest-FINAL-LR.pdf" rel="noopener">Arkema, 2025 Forane® Technical Digest</a>). A changeover follows the refrigerant maker's and the equipment maker's instructions; this page only compares published pressure data.</p></details></section>
<section class="related"><h2>Other comparisons</h2><div class="chips"><a href="../../hvac/compare/r-454b-vs-r-410a.html">R-454B vs R-410A</a><a href="../../hvac/compare/r-32-vs-r-410a.html">R-32 vs R-410A</a><a href="../../hvac/compare/r-454b-vs-r-32.html">R-454B vs R-32</a><a href="../../hvac/compare/r-407c-vs-r-22.html">R-407C vs R-22</a><a href="../../hvac/compare/r-448a-vs-r-404a.html">R-448A vs R-404A</a><a href="../../hvac/compare/r-448a-vs-r-449a.html">R-448A vs R-449A</a><a href="../../hvac/compare/r-513a-vs-r-134a.html">R-513A vs R-134a</a></div></section>
<section class="related"><h2>More HVAC tools</h2><div class="chips"><a href="../../hvac/superheat-subcooling-calculator.html">Superheat &amp; subcooling calculator</a><a href="../../hvac/target-superheat-calculator.html">Target superheat (fixed orifice)</a><a href="../../hvac/pt-chart/">PT charts</a><a href="../../hvac/bubble-point-vs-dew-point.html">Bubble point vs dew point</a><a href="../../hvac/how-to-charge-r-454b-by-subcooling.html">Charging R-454B by subcooling</a><a href="../../hvac/">All HVAC tools</a></div></section>
<p class="note">Reference only. Charging targets and procedures come from the equipment manufacturer's data plate and installation instructions, and local codes apply. Handling refrigerants requires EPA Section 608 certification in the US.</p>
<p class="note print-only">https://zhukovskyi.space/calculators/hvac/compare/r-449a-vs-r-404a.html · checked 12 November 2026</p>

<aside class="trust"><p class="note disclaimer">Reference only. A result depends on what you enter and on the published tables named on this page. Before you buy materials, size a circuit, charge a system or dose chemicals, check it against the code in force where you work, the product label and the manufacturer's instructions. These tools come with no warranty.</p><p class="note"><a href="../../methodology.html">Methodology and sources</a> · <a href="../../verification.html">Checked examples</a> · <a href="../../changelog.html">Changelog</a> · <a href="mailto:mobile.support@zhukovskyi.space?subject=Calculator%20error%3A%20R-449A%20vs%20R-404A%3A%20pressures%2C%20glide%20and%20safety%20class&amp;body=Page%3A%20https%3A//zhukovskyi.space/calculators/hvac/compare/r-449a-vs-r-404a.html%0A%0AWhat%20I%20entered%3A%0A%0AWhat%20the%20page%20showed%3A%0A%0AWhat%20I%20expected%2C%20and%20where%20that%20number%20comes%20from%3A%0A">Found an error? Tell me</a></p></aside>
</main>
<footer><div class="wrap">
<span>© 2026 Dre Dev · apps and free tools by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. No account, no tracking cookies.</span>
<nav aria-label="Footer">
<a href="https://zhukovskyi.space/about/">About</a>
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../../">Free tools</a>
<a href="../../methodology.html">Methodology</a>
<a href="https://zhukovskyi.space/privacy/">Privacy</a>
<a href="https://zhukovskyi.space/testers/">Become a tester</a>
<a href="https://zhukovskyi.space/blog/">Blog</a>
<a href="https://github.com/andronaft">GitHub</a>
<a href="mailto:mobile.support@zhukovskyi.space">mobile.support@zhukovskyi.space</a>
</nav>
</div></footer>
<script src="../../assets/ref-pages.js?v=cdc64083"></script>
</body>
</html>
