<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>How to Charge an R-454B System by Subcooling (Step by Step)</title>
<meta name="description" content="How to charge an R-454B air conditioner or heat pump by subcooling: the steps, which PT column to use and a worked example, with manufacturer sources. Targets always come from the unit&#x27;s rating plate.">
<link rel="canonical" href="https://zhukovskyi.space/calculators/hvac/how-to-charge-r-454b-by-subcooling.html">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Dre Dev Tools">
<meta property="og:title" content="How to Charge an R-454B System by Subcooling (Step by Step)">
<meta property="og:description" content="How to charge an R-454B air conditioner or heat pump by subcooling: the steps, which PT column to use and a worked example, with manufacturer sources. Targets always come from the unit&#x27;s rating plate.">
<meta property="og:url" content="https://zhukovskyi.space/calculators/hvac/how-to-charge-r-454b-by-subcooling.html">
<meta property="og:image" content="https://zhukovskyi.space/calculators/assets/og.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<link rel="stylesheet" href="../assets/style.css">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Cdefs%3E%3ClinearGradient id='g' x1='0' y1='0' x2='1' y2='1'%3E%3Cstop offset='0' stop-color='%23f59e0b'/%3E%3Cstop offset='1' stop-color='%23ef4444'/%3E%3C/linearGradient%3E%3C/defs%3E%3Crect width='32' height='32' rx='8' fill='url(%23g)'/%3E%3C/svg%3E">
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "WebPage", "@id": "https://zhukovskyi.space/calculators/hvac/how-to-charge-r-454b-by-subcooling.html", "url": "https://zhukovskyi.space/calculators/hvac/how-to-charge-r-454b-by-subcooling.html", "name": "How to Charge an R-454B System by Subcooling (Step by Step)", "description": "How to charge an R-454B air conditioner or heat pump by subcooling: the steps, which PT column to use and a worked example, with manufacturer sources. Targets always come from the unit's rating plate.", "isPartOf": {"@type": "WebSite", "@id": "https://zhukovskyi.space/calculators/#website", "name": "Dre Dev Tools", "url": "https://zhukovskyi.space/calculators/", "publisher": {"@id": "https://zhukovskyi.space/#dredev"}}, "author": {"@id": "https://zhukovskyi.space/#person"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-21"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://zhukovskyi.space/"}, {"@type": "ListItem", "position": 2, "name": "Free tools", "item": "https://zhukovskyi.space/calculators/"}, {"@type": "ListItem", "position": 3, "name": "HVAC", "item": "https://zhukovskyi.space/calculators/hvac/"}, {"@type": "ListItem", "position": 4, "name": "How to charge an R-454B system by subcooling", "item": "https://zhukovskyi.space/calculators/hvac/how-to-charge-r-454b-by-subcooling.html"}]}, {"@type": "Organization", "@id": "https://zhukovskyi.space/#dredev", "name": "Dre Dev", "url": "https://zhukovskyi.space/about/"}, {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "TechArticle", "headline": "How to charge an R-454B system by subcooling", "description": "How to charge an R-454B air conditioner or heat pump by subcooling: the steps, which PT column to use and a worked example, with manufacturer sources. Targets always come from the unit's rating plate.", "url": "https://zhukovskyi.space/calculators/hvac/how-to-charge-r-454b-by-subcooling.html", "author": {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-12", "inLanguage": "en"}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "What subcooling should an R-454B system have?", "acceptedAnswer": {"@type": "Answer", "text": "The value on the outdoor unit's rating plate or charging label. It differs from model to model, so there is no number that fits every R-454B unit."}}, {"@type": "Question", "name": "Which PT column do I use for R-454B subcooling?", "acceptedAnswer": {"@type": "Answer", "text": "The liquid (bubble) column. At 346 psig it reads 110.0 °F; the vapor (dew) column reads 112.3 °F at the same pressure."}}, {"@type": "Question", "name": "Can I add R-454B as a vapor?", "acceptedAnswer": {"@type": "Answer", "text": "No. R-454B is a blend, and the equipment and refrigerant makers require it to leave the cylinder as liquid."}}, {"@type": "Question", "name": "Can I top off an R-410A system with R-454B?", "acceptedAnswer": {"@type": "Answer", "text": "No. R-454B is for equipment designed for it. Chemours states that A2L refrigerants are for new equipment only, not for retrofits."}}, {"@type": "Question", "name": "How long should the system run before I check the charge?", "acceptedAnswer": {"@type": "Answer", "text": "Follow the unit's instructions. Carrier's R-454B heat pump instructions call for at least 15 minutes of operation before checking the charge."}}]}</script>
<!-- Cloudflare Web Analytics --><script defer src='https://static.cloudflareinsights.com/beacon.min.js' data-cf-beacon='{"token": "83c899454bcd4d139b58edeea34eaac0"}'></script><!-- End Cloudflare Web Analytics -->
</head>
<body class="t-hvac">
<header class="top"><div class="wrap">
<a class="brand" href="../"><i></i>Dre Dev Tools</a>
<nav aria-label="Main">
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../" aria-current="page">Free tools</a>
<a href="https://zhukovskyi.space/blog/" class="hide-sm">Blog</a>
<a href="https://zhukovskyi.space/about/">About</a>
</nav>
</div>
<div class="wrap"><nav class="subnav" aria-label="Calculators"><a href="../hvac/">HVAC</a><a href="../electrical/">Electrical</a><a href="../coating/epoxy-coverage-calculator.html">Coatings</a><a href="../pool/pool-chemical-calculator.html">Pool</a><a href="../bread/bakers-percentage-calculator.html">Baking</a><a href="../soap/lye-calculator.html">Soap</a><a href="../roofing/roof-pitch-multiplier-chart.html">Roofing</a><a href="../concrete/concrete-slab-calculator.html">Concrete</a><a href="../shifts/">Shifts</a><a href="../brewing/mead-abv-calculator.html">Brewing</a><a href="../hydroponics/ec-to-ppm-converter.html">Hydroponics</a><a href="../candles/fragrance-load-calculator.html">Candles</a><a href="../coffee/espresso-ratio-calculator.html">Coffee</a><a href="../knitting/yarn-yardage-calculator.html">Knitting</a></nav></div></header>
<main class="wrap">
<link rel="stylesheet" href="../assets/ref-pages.css">
<div class="crumbs"><a href="../">Tools</a> › <a href="../hvac/">HVAC</a> › Charging R-454B by subcooling</div>
<div class="hero"><div class="eyebrow">HVAC guide</div>
<h1>How to charge an R-454B system by subcooling</h1>
<p class="lead">The subcooling method for R-454B units with a TXV or EEV, step by step, with the manufacturer documents behind each step.</p>
<p class="answer"><strong>Quick answer:</strong> read the liquid-line pressure, convert it to the saturated liquid (bubble) temperature on the R-454B chart,
subtract the liquid line temperature, and compare the result with the target subcooling on the unit's rating plate. Add or recover refrigerant, as liquid, until it matches.</p></div>
<p class="callout"><strong>The target is on the equipment, not on this page.</strong> Target subcooling, the allowed tolerance and the conditions for charging come from the
rating plate, charging label and installation instructions of the unit you are working on. The numbers below are examples of the arithmetic only.
Refrigerant work requires EPA Section 608 certification in the US, and R-454B is an A2L (mildly flammable) refrigerant with its own handling rules.</p>
<p class="note byline">Checked <time datetime="2026-11-12">12 November 2026</time> by Andrii Zhukovskyi. Each step cites the manufacturer document it was read in. The example uses the R-454B PT chart on this site.</p>

<section class="prose"><h2>Before you start</h2>
<ul>
<li><b>Confirm the method.</b> Carrier's instructions require the subcooling method for units with a cooling-mode TXV and send you to the rating plate for the
required subcooling (<a href="https://www.shareddocs.com/hvac/docs/1009/Public/0A/PH5SAN5-01SI.pdf" rel="noopener">Carrier PH5SAN5 single-stage heat pump with R-454B, Installation Instructions</a>). Lennox puts the target subcooling values on the unit's charging label (<a href="https://www.lennox.com/dA/60bad3149d/508732-02.pdf" rel="noopener">Lennox ML13KC1 Installation Instructions 508732-02 (03/2026)</a>).
A fixed-orifice system is charged by superheat instead: see the <a href="../hvac/target-superheat-calculator.html">target superheat calculator</a>.</li>
<li><b>A2L precautions.</b> The manufacturers' instructions call for non-sparking tools, a refrigerant detector before and during the work, no open flames or
other ignition sources except while brazing, and never a flame for leak checking (<a href="https://www.shareddocs.com/hvac/docs/1009/Public/0A/PH5SAN5-01SI.pdf" rel="noopener">Carrier PH5SAN5 single-stage heat pump with R-454B, Installation Instructions</a>); a well-ventilated work area (<a href="https://www.lennox.com/dA/60bad3149d/508732-02.pdf" rel="noopener">Lennox ML13KC1 Installation Instructions 508732-02 (03/2026)</a>);
and service equipment rated for R-454B (<a href="https://doral.yorknow.com/pub/media/documentation/yh9_installguide.pdf" rel="noopener">York YH9/XH9 R-454B heat pump Installation Manual 6515371-UIM-B-0526</a>). Lennox notes that R-454B cylinders have a ¼″ left-hand flare connection.</li>
<li><b>Conditions.</b> Carrier calls conditions favorable for checking the charge when the outdoor temperature is between 70 °F and 100 °F and the indoor
temperature between 70 °F and 80 °F; outside that range its instructions have the charge weighed in for the line length and checked again later (<a href="https://www.shareddocs.com/hvac/docs/1009/Public/0A/PH5SAN5-01SI.pdf" rel="noopener">Carrier PH5SAN5 single-stage heat pump with R-454B, Installation Instructions</a>).
Other makers set their own limits, so read the instructions for your unit.</li>
</ul></section>

<section class="prose"><h2>Steps</h2>
<ol>
<li>Run the system in cooling until it is stable. Carrier specifies at least 15 minutes before checking the charge (<a href="https://www.shareddocs.com/hvac/docs/1009/Public/0A/PH5SAN5-01SI.pdf" rel="noopener">Carrier PH5SAN5 single-stage heat pump with R-454B, Installation Instructions</a>).</li>
<li>Read the liquid-line (high-side) pressure at the liquid service valve.</li>
<li>Measure the liquid line temperature close to the same valve, with the probe well insulated from the air.</li>
<li>Convert the pressure to the saturated liquid temperature with the <a href="../hvac/pt-chart/r-454b.html">R-454B PT chart</a>. R-454B is a blend, so use the liquid
(bubble) column. Chemours' chart says the same: saturated liquid pressure for subcooling, saturated vapor for superheat (<a href="https://www.opteon.com/en/-/media/files/opteon/a2l/optxlptac-0522-printable.pdf?rev=745c0b46b0524377a315c8a9c606d238&amp;sc_lang=en" rel="noopener">Chemours, Opteon™ XL41 (R-454B) Pressure-Temperature Guide for A/C</a>).</li>
<li>Subcooling = saturated liquid temperature − liquid line temperature. The <a href="../hvac/superheat-calculator/r-454b.html">R-454B calculator</a> does both steps.</li>
<li>Compare with the target on the rating plate or charging label. Carrier allows a tolerance of ±3 °F around its target (<a href="https://www.shareddocs.com/hvac/docs/1009/Public/0A/PH5SAN5-01SI.pdf" rel="noopener">Carrier PH5SAN5 single-stage heat pump with R-454B, Installation Instructions</a>); use the tolerance your unit's instructions give.</li>
<li>Subcooling below the target: add refrigerant. Above the target: recover some. Charge R-454B as liquid only (<a href="https://www.shareddocs.com/hvac/docs/1009/Public/03/LLG-R454B-01.pdf" rel="noopener">Carrier, Residential Piping and Long Line Guideline for AC and heat pumps using R-454B</a>, <a href="https://www.lennox.com/dA/60bad3149d/508732-02.pdf" rel="noopener">Lennox ML13KC1 Installation Instructions 508732-02 (03/2026)</a>, <a href="https://www.opteon.com/en/-/media/files/opteon/a2l/optxlptac-0522-printable.pdf?rev=745c0b46b0524377a315c8a9c606d238&amp;sc_lang=en" rel="noopener">Chemours, Opteon™ XL41 (R-454B) Pressure-Temperature Guide for A/C</a>),
in small steps, and let the system settle again before you take the next reading.</li>
</ol></section>

<section class="guide"><h2>Worked example</h2>
<p>An example of the arithmetic, not a target. Suppose the rating plate of the unit asks for 12 °F of subcooling.</p>
<h3>Worked example: R-454B subcooling</h3><ol class="steps"><li>Liquid pressure at the service valve: 346 psig.</li><li>Liquid (bubble) column of the R-454B chart at 346 psig: 110.0 °F. (The vapor column reads 112.3 °F; using it would overstate subcooling by 2.3 °F.)</li><li>Liquid line temperature: 100 °F.</li><li>Subcooling = 110.0 − 100 = 10.0 °F.</li><li>Against the 12 °F target that is 2.0 °F under, inside a ±3 °F tolerance, so the charge stays as it is.</li></ol><p><strong>Result: 10.0 °F of subcooling.</strong></p>
</section>

<section><h2>R-454B at a glance</h2><div class="tablewrap facts"><table><tbody><tr><th scope="row">Safety class</th><td>A2L (lower toxicity, lower flammability)<small>ASHRAE Standard 34 class as listed by <a href="https://www.epa.gov/snap/substitutes-residential-and-light-commercial-air-conditioning-and-heat-pumps" rel="noopener">US EPA SNAP, Substitutes in Residential and Light Commercial Air Conditioning and Heat Pumps (page updated 19 March 2026)</a></small></td></tr><tr><th scope="row">Composition</th><td>R-32 / R-1234yf, 68.9 / 31.1 % by weight<small><a href="https://www.opteon.com/en/-/media/files/opteon/opteon-xl41-product-information.pdf?la=en" rel="noopener">Chemours, Opteon™ XL41 (R-454B) product information (C-11001, 7/24)</a></small></td></tr><tr><th scope="row">GWP (100-year)</th><td>465 <span class="muted">per US EPA (AR4, calculated for the blend)</span><small><a href="https://www.epa.gov/climate-hfcs-reduction/technology-transitions-gwp-reference-table" rel="noopener">US EPA, Technology Transitions GWP Reference Table (page updated 2 April 2026)</a>. Every GWP on this site is EPA's figure; refrigerant makers' literature can differ by a unit or two.</small></td></tr><tr><th scope="row">Temperature glide</th><td>2.3 °F at a 40 °F dew point and 2.3 °F at a 105 °F bubble point (dew minus bubble temperature at the same pressure, computed from this chart)</td></tr><tr><th scope="row">Compressor lubricant</th><td>POE (polyolester)<small><a href="https://forane.arkema.com/files/live/sites/shared_arkema/files/Fluorochemicals/2025%20Forane%20Technical%20Digest-FINAL-LR.pdf" rel="noopener">Arkema, 2025 Forane® Technical Digest</a></small></td></tr><tr><th scope="row">Sold as a replacement for</th><td>R-410A, in new equipment only<small><a href="https://forane.arkema.com/files/live/sites/shared_arkema/files/Fluorochemicals/2025%20Forane%20Technical%20Digest-FINAL-LR.pdf" rel="noopener">Arkema, 2025 Forane® Technical Digest</a></small></td></tr><tr><th scope="row">Typical use</th><td>New AC and heat pumps (R-410A replacement)</td></tr><tr><th scope="row">Pressure data</th><td>Arkema Forane® Pressure Temperature Chart (PPC/SDC 05-2025)</td></tr></tbody></table></div>
<p>R-454B is not a retrofit for R-410A equipment: Chemours states that A2L refrigerants are for new equipment only (<a href="https://www.opteon.com/en/-/media/files/opteon/a2l/optxlptac-0522-printable.pdf?rev=745c0b46b0524377a315c8a9c606d238&amp;sc_lang=en" rel="noopener">Chemours, Opteon™ XL41 (R-454B) Pressure-Temperature Guide for A/C</a>).
See <a href="../hvac/compare/r-454b-vs-r-410a.html">R-454B vs R-410A</a> for the pressure difference.</p></section>
<!-- app:hvac-charge --><section class="promo"><img class="icon" src="../img/hvac-charge-icon.jpg" alt="" width="72" height="72"><div>
<div class="eyebrow">The whole job, on your phone</div>
<h3>HVAC Charge: Superheat &amp; PT</h3>
<p>Type the pressure and line temperature; the app reads the R-454B bubble point and shows subcooling against your nameplate target. <a href="https://zhukovskyi.space/apps/hvac-charge/">See what's inside</a>.</p>
<div class="btns"><a class="btn" href="https://play.google.com/store/apps/details?id=com.andrii.hvaccharge&referrer=utm_source%3Ddredev-tools%26utm_campaign%3Dcharge-454b">Get it on Google Play</a></div>
</div></section>
<section class="faq"><h2>Questions</h2><details><summary>What subcooling should an R-454B system have?</summary><p>The value on the outdoor unit's rating plate or charging label. It differs from model to model, so there is no number that fits every R-454B unit.</p></details><details><summary>Which PT column do I use for R-454B subcooling?</summary><p>The liquid (bubble) column. At 346 psig it reads 110.0 °F; the vapor (dew) column reads 112.3 °F at the same pressure.</p></details><details><summary>Can I add R-454B as a vapor?</summary><p>No. R-454B is a blend, and the equipment and refrigerant makers require it to leave the cylinder as liquid.</p></details><details><summary>Can I top off an R-410A system with R-454B?</summary><p>No. R-454B is for equipment designed for it. Chemours states that A2L refrigerants are for new equipment only, not for retrofits.</p></details><details><summary>How long should the system run before I check the charge?</summary><p>Follow the unit's instructions. Carrier's R-454B heat pump instructions call for at least 15 minutes of operation before checking the charge.</p></details></section>
<section class="related"><h2>More HVAC tools</h2><div class="chips"><a href="../hvac/superheat-subcooling-calculator.html">Superheat &amp; subcooling calculator</a><a href="../hvac/target-superheat-calculator.html">Target superheat (fixed orifice)</a><a href="../hvac/pt-chart/">PT charts</a><a href="../hvac/compare/">Refrigerant comparisons</a><a href="../hvac/bubble-point-vs-dew-point.html">Bubble point vs dew point</a><a href="../hvac/">All HVAC tools</a></div></section>
<p class="note">Reference only. Charging targets and procedures come from the equipment manufacturer's data plate and installation instructions, and local codes apply. Handling refrigerants requires EPA Section 608 certification in the US.</p>

<aside class="trust"><p class="note disclaimer">Reference only. A result depends on what you enter and on the published tables named on this page. Before you buy materials, size a circuit, charge a system or dose chemicals, check it against the code in force where you work, the product label and the manufacturer's instructions. These tools come with no warranty.</p><p class="note"><a href="../methodology.html">Methodology and sources</a> · <a href="../verification.html">Checked examples</a> · <a href="../changelog.html">Changelog</a> · <a href="mailto:mobile.support@zhukovskyi.space?subject=Calculator%20error%3A%20How%20to%20charge%20an%20R-454B%20system%20by%20subcooling&amp;body=Page%3A%20https%3A//zhukovskyi.space/calculators/hvac/how-to-charge-r-454b-by-subcooling.html%0A%0AWhat%20I%20entered%3A%0A%0AWhat%20the%20page%20showed%3A%0A%0AWhat%20I%20expected%2C%20and%20where%20that%20number%20comes%20from%3A%0A">Found an error? Tell me</a></p></aside>
</main>
<footer><div class="wrap">
<span>© 2026 Dre Dev · apps and free tools by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. No account, no tracking cookies.</span>
<nav aria-label="Footer">
<a href="https://zhukovskyi.space/about/">About</a>
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../">Free tools</a>
<a href="../methodology.html">Methodology</a>
<a href="https://zhukovskyi.space/privacy/">Privacy</a>
<a href="https://zhukovskyi.space/testers/">Become a tester</a>
<a href="https://zhukovskyi.space/blog/">Blog</a>
<a href="https://github.com/andronaft">GitHub</a>
<a href="mailto:mobile.support@zhukovskyi.space">mobile.support@zhukovskyi.space</a>
</nav>
</div></footer>
<script src="../assets/ref-pages.js"></script>
</body>
</html>
