<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>R-290 PT Chart: Pressure Temperature Chart (psig, °F, °C)</title>
<meta name="description" content="R-290 pressure-temperature chart from -50 °F to 150 °F in psig with °C. Pressures at 70 to 105 °F, safety class and GWP with sources. Free, printable.">
<link rel="canonical" href="https://zhukovskyi.space/calculators/hvac/pt-chart/r-290.html">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Dre Dev Tools">
<meta property="og:title" content="R-290 PT Chart: Pressure Temperature Chart (psig, °F, °C)">
<meta property="og:description" content="R-290 pressure-temperature chart from -50 °F to 150 °F in psig with °C. Pressures at 70 to 105 °F, safety class and GWP with sources. Free, printable.">
<meta property="og:url" content="https://zhukovskyi.space/calculators/hvac/pt-chart/r-290.html">
<meta property="og:image" content="https://zhukovskyi.space/calculators/assets/og.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<link rel="stylesheet" href="../../assets/style.css">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Cdefs%3E%3ClinearGradient id='g' x1='0' y1='0' x2='1' y2='1'%3E%3Cstop offset='0' stop-color='%23f59e0b'/%3E%3Cstop offset='1' stop-color='%23ef4444'/%3E%3C/linearGradient%3E%3C/defs%3E%3Crect width='32' height='32' rx='8' fill='url(%23g)'/%3E%3C/svg%3E">
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "WebPage", "@id": "https://zhukovskyi.space/calculators/hvac/pt-chart/r-290.html", "url": "https://zhukovskyi.space/calculators/hvac/pt-chart/r-290.html", "name": "R-290 PT Chart: Pressure Temperature Chart (psig, °F, °C)", "description": "R-290 pressure-temperature chart from -50 °F to 150 °F in psig with °C. Pressures at 70 to 105 °F, safety class and GWP with sources. Free, printable.", "isPartOf": {"@type": "WebSite", "@id": "https://zhukovskyi.space/calculators/#website", "name": "Dre Dev Tools", "url": "https://zhukovskyi.space/calculators/", "publisher": {"@id": "https://zhukovskyi.space/#dredev"}}, "author": {"@id": "https://zhukovskyi.space/#person"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-22"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://zhukovskyi.space/"}, {"@type": "ListItem", "position": 2, "name": "Free tools", "item": "https://zhukovskyi.space/calculators/"}, {"@type": "ListItem", "position": 3, "name": "HVAC", "item": "https://zhukovskyi.space/calculators/hvac/"}, {"@type": "ListItem", "position": 4, "name": "PT charts", "item": "https://zhukovskyi.space/calculators/hvac/pt-chart/"}, {"@type": "ListItem", "position": 5, "name": "R-290 PT Chart", "item": "https://zhukovskyi.space/calculators/hvac/pt-chart/r-290.html"}]}, {"@type": "Organization", "@id": "https://zhukovskyi.space/#dredev", "name": "Dre Dev", "url": "https://zhukovskyi.space/about/"}, {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "Dataset", "name": "R-290 pressure-temperature chart", "description": "Saturation pressure of R-290 every 5 °F from -50 °F to 150 °F in psig.", "url": "https://zhukovskyi.space/calculators/hvac/pt-chart/r-290.html", "creator": {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}, "dateModified": "2026-11-12", "license": "https://creativecommons.org/licenses/by/4.0/", "isAccessibleForFree": true, "isBasedOn": "NIST Chemistry WebBook, SRD 69, saturation properties", "variableMeasured": [{"@type": "PropertyValue", "name": "Saturation temperature", "unitText": "°F"}, {"@type": "PropertyValue", "name": "Saturation pressure", "unitText": "psig"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "What is the pressure of R-290 at 95 °F?", "acceptedAnswer": {"@type": "Answer", "text": "161.9 psig saturation pressure, from the NIST Chemistry WebBook, SRD 69, saturation properties."}}, {"@type": "Question", "name": "What is the pressure of R-290 at 40 °F?", "acceptedAnswer": {"@type": "Answer", "text": "63.9 psig."}}, {"@type": "Question", "name": "Why does the R-290 chart have one pressure column?", "acceptedAnswer": {"@type": "Answer", "text": "R-290 is a single-component refrigerant, so it boils and condenses at one temperature for each pressure."}}, {"@type": "Question", "name": "Why are some readings in inches of mercury?", "acceptedAnswer": {"@type": "Answer", "text": "Below atmospheric pressure a gauge reads vacuum. The chart prints those cells as inches of mercury (″ Hg) below one atmosphere instead of psig."}}, {"@type": "Question", "name": "Can I print this chart?", "acceptedAnswer": {"@type": "Answer", "text": "Yes. Use the Print button: the page prints as a clean table without the menus, with the source and the check date at the bottom."}}, {"@type": "Question", "name": "Where does the data come from?", "acceptedAnswer": {"@type": "Answer", "text": "NIST Chemistry WebBook, SRD 69, saturation properties, copied cell for cell every 5 °F. Converted from absolute pressure (psia) to psig. The calculator interpolates between the printed points along the vapor-pressure curve."}}]}</script>
<!-- Cloudflare Web Analytics --><script defer src='https://static.cloudflareinsights.com/beacon.min.js' data-cf-beacon='{"token": "83c899454bcd4d139b58edeea34eaac0"}'></script><!-- End Cloudflare Web Analytics -->
</head>
<body class="t-hvac">
<header class="top"><div class="wrap">
<a class="brand" href="../../"><i></i>Dre Dev Tools</a>
<nav aria-label="Main">
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../../" aria-current="page">Free tools</a>
<a href="https://zhukovskyi.space/blog/" class="hide-sm">Blog</a>
<a href="https://zhukovskyi.space/about/">About</a>
</nav>
</div>
<div class="wrap"><nav class="subnav" aria-label="Calculators"><a href="../../hvac/">HVAC</a><a href="../../electrical/">Electrical</a><a href="../../coating/epoxy-coverage-calculator.html">Coatings</a><a href="../../pool/pool-chemical-calculator.html">Pool</a><a href="../../bread/bakers-percentage-calculator.html">Baking</a><a href="../../soap/lye-calculator.html">Soap</a><a href="../../roofing/roof-pitch-multiplier-chart.html">Roofing</a><a href="../../concrete/concrete-slab-calculator.html">Concrete</a><a href="../../shifts/">Shifts</a><a href="../../brewing/mead-abv-calculator.html">Brewing</a><a href="../../hydroponics/ec-to-ppm-converter.html">Hydroponics</a><a href="../../candles/fragrance-load-calculator.html">Candles</a><a href="../../coffee/espresso-ratio-calculator.html">Coffee</a><a href="../../knitting/yarn-yardage-calculator.html">Knitting</a></nav></div></header>
<main class="wrap">
<link rel="stylesheet" href="../../assets/ref-pages.css">
<div class="crumbs"><a href="../../">Tools</a> › <a href="../../hvac/">HVAC</a> › <a href="../../hvac/pt-chart/">PT charts</a> › R-290 PT chart</div>
<div class="hero"><div class="eyebrow">PT chart · ASHRAE A3</div>
<h1>R-290 PT Chart</h1>
<p class="lead">R-290 pressure–temperature chart in psig and °F/°C. Propane: self-contained refrigeration, heat pumps. It is an A3 (highly flammable) refrigerant: only for equipment designed for it, with A3 handling rules.</p>
<p class="answer"><strong>Quick answer:</strong> at 95 °F, the saturation pressure of R-290 is 161.9 psig; at 40 °F it is 63.9 psig. The chart has one pressure column, used for both superheat and subcooling.</p></div>
<p class="note byline">Checked <time datetime="2026-11-12">12 November 2026</time> by Andrii Zhukovskyi. Every pressure on this page is a cell of the NIST Chemistry WebBook, SRD 69, saturation properties.</p>
<p class="btns"><a class="btn" href="../../hvac/superheat-subcooling-calculator.html#r-290">R-290 superheat &amp; subcooling calculator</a><button type="button" class="btn ghost" data-print>Print this chart</button></p>
<section><h2>R-290 pressure at 70, 80, 90, 95 and 105 °F</h2><p class="muted">Saturation pressure at common outdoor and condensing temperatures, straight from the chart below.</p><div class="tablewrap "><table><thead><tr><th>Temperature</th><th>°C</th><th>Pressure, psig</th></tr></thead><tbody><tr><td>70 °F</td><td>21.1 °C</td><td>110.2</td></tr><tr><td>80 °F</td><td>26.7 °C</td><td>129.3</td></tr><tr><td>90 °F</td><td>32.2 °C</td><td>150.5</td></tr><tr><td>95 °F</td><td>35.0 °C</td><td>161.9</td></tr><tr><td>105 °F</td><td>40.6 °C</td><td>186.5</td></tr></tbody></table></div></section>
<section><h2>R-290 at a glance</h2><div class="tablewrap facts"><table><tbody><tr><th scope="row">Safety class</th><td>A3 (lower toxicity, higher flammability)<small>ASHRAE Standard 34 class as listed by <a href="https://www.epa.gov/snap/substitutes-residential-and-light-commercial-air-conditioning-and-heat-pumps" rel="noopener">US EPA SNAP, Substitutes in Residential and Light Commercial Air Conditioning and Heat Pumps (page updated 19 March 2026)</a></small></td></tr><tr><th scope="row">GWP (100-year)</th><td>3.3 <span class="muted">per US EPA (IPCC 2007 (AR4))</span><small><a href="https://www.epa.gov/climate-hfcs-reduction/technology-transitions-gwp-reference-table" rel="noopener">US EPA, Technology Transitions GWP Reference Table (page updated 2 April 2026)</a>. Every GWP on this site is EPA's figure; refrigerant makers' literature can differ by a unit or two.</small></td></tr><tr><th scope="row">Temperature glide</th><td>None: a single-component refrigerant has one saturation temperature at each pressure.</td></tr><tr><th scope="row">Typical use</th><td>Propane: self-contained refrigeration, heat pumps</td></tr><tr><th scope="row">Pressure data</th><td>NIST Chemistry WebBook, SRD 69, saturation properties</td></tr></tbody></table></div></section>
<section class="fulltable"><h2>Full R-290 pressure–temperature table</h2>
<div class="prose"><p>Vacuum readings are shown in inches of mercury (″ Hg) below atmospheric pressure.</p></div>
<div class="tablewrap"><table><thead><tr><th>°F</th><th>°C</th><th>Pressure, psig</th></tr></thead><tbody><tr><td>-50</td><td>-45.6</td><td class="vac">4.3″ Hg</td></tr><tr><td>-45</td><td>-42.8</td><td class="vac">0.9″ Hg</td></tr><tr><td>-40</td><td>-40.0</td><td>1.4</td></tr><tr><td>-35</td><td>-37.2</td><td>3.4</td></tr><tr><td>-30</td><td>-34.4</td><td>5.7</td></tr><tr><td>-25</td><td>-31.7</td><td>8.1</td></tr><tr><td>-20</td><td>-28.9</td><td>10.7</td></tr><tr><td>-15</td><td>-26.1</td><td>13.6</td></tr><tr><td>-10</td><td>-23.3</td><td>16.7</td></tr><tr><td>-5</td><td>-20.6</td><td>20.1</td></tr><tr><td>0</td><td>-17.8</td><td>23.7</td></tr><tr><td>5</td><td>-15.0</td><td>27.6</td></tr><tr><td>10</td><td>-12.2</td><td>31.8</td></tr><tr><td>15</td><td>-9.4</td><td>36.3</td></tr><tr><td>20</td><td>-6.7</td><td>41.1</td></tr><tr><td>25</td><td>-3.9</td><td>46.3</td></tr><tr><td>30</td><td>-1.1</td><td>51.8</td></tr><tr><td>35</td><td>1.7</td><td>57.7</td></tr><tr><td>40</td><td>4.4</td><td>63.9</td></tr><tr><td>45</td><td>7.2</td><td>70.6</td></tr><tr><td>50</td><td>10.0</td><td>77.6</td></tr><tr><td>55</td><td>12.8</td><td>85.1</td></tr><tr><td>60</td><td>15.6</td><td>93.0</td></tr><tr><td>65</td><td>18.3</td><td>101.4</td></tr><tr><td>70</td><td>21.1</td><td>110.2</td></tr><tr><td>75</td><td>23.9</td><td>119.5</td></tr><tr><td>80</td><td>26.7</td><td>129.3</td></tr><tr><td>85</td><td>29.4</td><td>139.7</td></tr><tr><td>90</td><td>32.2</td><td>150.5</td></tr><tr><td>95</td><td>35.0</td><td>161.9</td></tr><tr><td>100</td><td>37.8</td><td>173.9</td></tr><tr><td>105</td><td>40.6</td><td>186.5</td></tr><tr><td>110</td><td>43.3</td><td>199.6</td></tr><tr><td>115</td><td>46.1</td><td>213.4</td></tr><tr><td>120</td><td>48.9</td><td>227.8</td></tr><tr><td>125</td><td>51.7</td><td>242.9</td></tr><tr><td>130</td><td>54.4</td><td>258.7</td></tr><tr><td>135</td><td>57.2</td><td>275.1</td></tr><tr><td>140</td><td>60.0</td><td>292.3</td></tr><tr><td>145</td><td>62.8</td><td>310.2</td></tr><tr><td>150</td><td>65.6</td><td>328.9</td></tr></tbody></table></div>
<p class="note">Source: NIST Chemistry WebBook, SRD 69, saturation properties. Converted from absolute pressure (psia) to psig. Reference only. Charging targets and procedures come from the equipment manufacturer's data plate and installation instructions, and local codes apply. Handling refrigerants requires EPA Section 608 certification in the US.</p>
<p class="note print-only">https://zhukovskyi.space/calculators/hvac/pt-chart/r-290.html · checked 12 November 2026</p></section>
<!-- app:hvac-charge --><section class="promo"><img class="icon" src="../../img/hvac-charge-icon.jpg" alt="" width="72" height="72"><div>
<div class="eyebrow">The whole job, on your phone</div>
<h3>HVAC Charge: Superheat &amp; PT</h3>
<p>Look up R-290 offline in the field and get superheat, subcooling and a charge call in seconds. <a href="https://zhukovskyi.space/apps/hvac-charge/">See what's inside</a>.</p>
<div class="btns"><a class="btn" href="https://play.google.com/store/apps/details?id=com.andrii.hvaccharge&referrer=utm_source%3Ddredev-tools%26utm_campaign%3Dpt-r-290">Get it on Google Play</a></div>
</div></section>
<section class="faq"><h2>Questions</h2><details><summary>What is the pressure of R-290 at 95 °F?</summary><p>161.9 psig saturation pressure, from the NIST Chemistry WebBook, SRD 69, saturation properties.</p></details><details><summary>What is the pressure of R-290 at 40 °F?</summary><p>63.9 psig.</p></details><details><summary>Why does the R-290 chart have one pressure column?</summary><p>R-290 is a single-component refrigerant, so it boils and condenses at one temperature for each pressure.</p></details><details><summary>Why are some readings in inches of mercury?</summary><p>Below atmospheric pressure a gauge reads vacuum. The chart prints those cells as inches of mercury (″ Hg) below one atmosphere instead of psig.</p></details><details><summary>Can I print this chart?</summary><p>Yes. Use the Print button: the page prints as a clean table without the menus, with the source and the check date at the bottom.</p></details><details><summary>Where does the data come from?</summary><p>NIST Chemistry WebBook, SRD 69, saturation properties, copied cell for cell every 5 °F. Converted from absolute pressure (psia) to psig. The calculator interpolates between the printed points along the vapor-pressure curve.</p></details></section>
<section><h2>Other refrigerants</h2><div class="chips"><a href="../../hvac/pt-chart/r-410a.html">R-410A</a><a href="../../hvac/pt-chart/r-454b.html">R-454B</a><a href="../../hvac/pt-chart/r-32.html">R-32</a><a href="../../hvac/pt-chart/r-22.html">R-22</a><a href="../../hvac/pt-chart/r-134a.html">R-134a</a><a href="../../hvac/pt-chart/r-404a.html">R-404A</a><a href="../../hvac/pt-chart/r-407c.html">R-407C</a><a href="../../hvac/pt-chart/r-407a.html">R-407A</a><a href="../../hvac/pt-chart/r-448a.html">R-448A</a><a href="../../hvac/pt-chart/r-449a.html">R-449A</a><a href="../../hvac/pt-chart/r-452a.html">R-452A</a><a href="../../hvac/pt-chart/r-513a.html">R-513A</a><a href="../../hvac/pt-chart/r-1234yf.html">R-1234yf</a><a href="../../hvac/pt-chart/r-507a.html">R-507A</a><a href="../../hvac/pt-chart/r-427a.html">R-427A</a><a href="../../hvac/pt-chart/r-408a.html">R-408A</a><a href="../../hvac/pt-chart/r-409a.html">R-409A</a><a href="../../hvac/pt-chart/r-290.html" aria-current=page>R-290</a><a href="../../hvac/pt-chart/r-600a.html">R-600a</a><a href="../../hvac/pt-chart/r-744.html">R-744</a><a href="../../hvac/pt-chart/r-717.html">R-717</a><a href="../../hvac/pt-chart/r-12.html">R-12</a></div></section>
<section class="related"><h2>More HVAC tools</h2><div class="chips"><a href="../../hvac/superheat-subcooling-calculator.html">Superheat &amp; subcooling calculator</a><a href="../../hvac/target-superheat-calculator.html">Target superheat (fixed orifice)</a><a href="../../hvac/compare/">Refrigerant comparisons</a><a href="../../hvac/bubble-point-vs-dew-point.html">Bubble point vs dew point</a><a href="../../hvac/how-to-charge-r-454b-by-subcooling.html">Charging R-454B by subcooling</a><a href="../../hvac/">All HVAC tools</a></div></section>

<aside class="trust"><p class="note disclaimer">Reference only. A result depends on what you enter and on the published tables named on this page. Before you buy materials, size a circuit, charge a system or dose chemicals, check it against the code in force where you work, the product label and the manufacturer's instructions. These tools come with no warranty.</p><p class="note"><a href="../../methodology.html">Methodology and sources</a> · <a href="../../verification.html">Checked examples</a> · <a href="../../changelog.html">Changelog</a> · <a href="mailto:mobile.support@zhukovskyi.space?subject=Calculator%20error%3A%20R-290%20PT%20Chart&amp;body=Page%3A%20https%3A//zhukovskyi.space/calculators/hvac/pt-chart/r-290.html%0A%0AWhat%20I%20entered%3A%0A%0AWhat%20the%20page%20showed%3A%0A%0AWhat%20I%20expected%2C%20and%20where%20that%20number%20comes%20from%3A%0A">Found an error? Tell me</a></p></aside>
</main>
<footer><div class="wrap">
<span>© 2026 Dre Dev · apps and free tools by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. No account, no tracking cookies.</span>
<nav aria-label="Footer">
<a href="https://zhukovskyi.space/about/">About</a>
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../../">Free tools</a>
<a href="../../methodology.html">Methodology</a>
<a href="https://zhukovskyi.space/privacy/">Privacy</a>
<a href="https://zhukovskyi.space/testers/">Become a tester</a>
<a href="https://zhukovskyi.space/blog/">Blog</a>
<a href="https://github.com/andronaft">GitHub</a>
<a href="mailto:mobile.support@zhukovskyi.space">mobile.support@zhukovskyi.space</a>
</nav>
</div></footer>
<script src="../../assets/ref-pages.js"></script>
</body>
</html>
