<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Refrigerant PT Chart Data: CSV and JSON, 22 Refrigerants (CC BY)</title>
<meta name="description" content="Saturation pressure against temperature for 22 refrigerants, every 5 °F, as CSV and JSON: R-454B, R-32, R-410A, R-22, R-134a, R-404A and more. Sources named per row, CC BY 4.0.">
<link rel="canonical" href="https://zhukovskyi.space/calculators/hvac/refrigerant-pt-data.html">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Dre Dev Tools">
<meta property="og:title" content="Refrigerant PT Chart Data: CSV and JSON, 22 Refrigerants (CC BY)">
<meta property="og:description" content="Saturation pressure against temperature for 22 refrigerants, every 5 °F, as CSV and JSON: R-454B, R-32, R-410A, R-22, R-134a, R-404A and more. Sources named per row, CC BY 4.0.">
<meta property="og:url" content="https://zhukovskyi.space/calculators/hvac/refrigerant-pt-data.html">
<meta property="og:image" content="https://zhukovskyi.space/calculators/assets/og.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<link rel="stylesheet" href="../assets/style.css">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Cdefs%3E%3ClinearGradient id='g' x1='0' y1='0' x2='1' y2='1'%3E%3Cstop offset='0' stop-color='%23f59e0b'/%3E%3Cstop offset='1' stop-color='%23ef4444'/%3E%3C/linearGradient%3E%3C/defs%3E%3Crect width='32' height='32' rx='8' fill='url(%23g)'/%3E%3C/svg%3E">
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "WebPage", "@id": "https://zhukovskyi.space/calculators/hvac/refrigerant-pt-data.html", "url": "https://zhukovskyi.space/calculators/hvac/refrigerant-pt-data.html", "name": "Refrigerant PT Chart Data: CSV and JSON, 22 Refrigerants (CC BY)", "description": "Saturation pressure against temperature for 22 refrigerants, every 5 °F, as CSV and JSON: R-454B, R-32, R-410A, R-22, R-134a, R-404A and more. Sources named per row, CC BY 4.0.", "isPartOf": {"@type": "WebSite", "@id": "https://zhukovskyi.space/calculators/#website", "name": "Dre Dev Tools", "url": "https://zhukovskyi.space/calculators/", "publisher": {"@id": "https://zhukovskyi.space/#dredev"}}, "author": {"@id": "https://zhukovskyi.space/#person"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-20"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://zhukovskyi.space/"}, {"@type": "ListItem", "position": 2, "name": "Free tools", "item": "https://zhukovskyi.space/calculators/"}, {"@type": "ListItem", "position": 3, "name": "HVAC", "item": "https://zhukovskyi.space/calculators/hvac/"}, {"@type": "ListItem", "position": 4, "name": "Refrigerant PT data: CSV and JSON", "item": "https://zhukovskyi.space/calculators/hvac/refrigerant-pt-data.html"}]}, {"@type": "Organization", "@id": "https://zhukovskyi.space/#dredev", "name": "Dre Dev", "url": "https://zhukovskyi.space/about/"}, {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "Dataset", "@id": "https://zhukovskyi.space/calculators/hvac/refrigerant-pt-data.html#dataset", "name": "Refrigerant pressure-temperature (saturation) tables for 22 refrigerants", "description": "Saturation pressure against temperature for 22 refrigerants, every 5 °F, as CSV and JSON: R-454B, R-32, R-410A, R-22, R-134a, R-404A and more. Sources named per row, CC BY 4.0.", "url": "https://zhukovskyi.space/calculators/hvac/refrigerant-pt-data.html", "version": "1.0.0", "datePublished": "2026-11-20", "dateModified": "2026-11-20", "license": "https://creativecommons.org/licenses/by/4.0/", "isAccessibleForFree": true, "inLanguage": "en", "creator": {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "keywords": ["refrigerant", "pressure-temperature chart", "saturation pressure", "bubble point", "dew point", "HVAC", "R-454B", "R-32", "R-410A", "R-134a"], "citation": "Andrii Zhukovskyi (2026). Refrigerant pressure-temperature (saturation) tables for 22 refrigerants (version 1.0.0) [Data set]. Dre Dev. https://zhukovskyi.space/calculators/hvac/refrigerant-pt-data.html", "isBasedOn": ["https://forane.arkema.com/files/live/sites/shared_arkema/files/downloads/fluorochemicals/Forane%20Ref%20PT%20Regular%20Chart%20EN", "https://forane.arkema.com/files/live/sites/fluorogases_forane_arkema/files/downloads/literature/general-forane-literature/forane-wall-chart-americas.pdf", "https://www.opteon.com/en/-/media/files/opteon/opteon-yf-thermodynamic-properties-eng.pdf", "http://www.coolprop.org/"], "variableMeasured": [{"@type": "PropertyValue", "name": "refrigerant", "description": "ASHRAE designation, for example R-454B."}, {"@type": "PropertyValue", "name": "safety_class", "description": "ASHRAE Standard 34 safety class as used on the chart pages (A1, A2L, A3, B2L)."}, {"@type": "PropertyValue", "name": "temp_f", "unitText": "°F", "description": "Saturation temperature. One row every 5 °F, as the source charts are printed."}, {"@type": "PropertyValue", "name": "temp_c", "unitText": "°C", "description": "The same temperature in Celsius, rounded to 0.01."}, {"@type": "PropertyValue", "name": "liquid_psig", "unitText": "psi, gauge", "description": "Liquid (bubble point) pressure. For a refrigerant with one column this is the saturation pressure. Negative means below atmospheric pressure."}, {"@type": "PropertyValue", "name": "vapor_psig", "unitText": "psi, gauge", "description": "Vapor (dew point) pressure. Empty where the source prints one column, and for the few vapor cells left out (see below)."}, {"@type": "PropertyValue", "name": "liquid_psia", "unitText": "psi, absolute", "description": "liquid_psig + 14.695949."}, {"@type": "PropertyValue", "name": "vapor_psia", "unitText": "psi, absolute", "description": "vapor_psig + 14.695949."}, {"@type": "PropertyValue", "name": "liquid_kpa", "unitText": "kPa, absolute", "description": "liquid_psia × 6.894757."}, {"@type": "PropertyValue", "name": "vapor_kpa", "unitText": "kPa, absolute", "description": "vapor_psia × 6.894757."}, {"@type": "PropertyValue", "name": "source", "description": "Id of the source of the row; the sources are listed below and in the JSON file."}], "distribution": [{"@type": "DataDownload", "encodingFormat": "text/csv", "contentUrl": "https://zhukovskyi.space/calculators/hvac/data/refrigerant-pt.csv"}, {"@type": "DataDownload", "encodingFormat": "application/json", "contentUrl": "https://zhukovskyi.space/calculators/hvac/data/refrigerant-pt.json"}]}</script>
<!-- Cloudflare Web Analytics --><script defer src='https://static.cloudflareinsights.com/beacon.min.js' data-cf-beacon='{"token": "83c899454bcd4d139b58edeea34eaac0"}'></script><!-- End Cloudflare Web Analytics -->
</head>
<body class="t-hvac">
<header class="top"><div class="wrap">
<a class="brand" href="../"><i></i>Dre Dev Tools</a>
<nav aria-label="Main">
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../" aria-current="page">Free tools</a>
<a href="https://zhukovskyi.space/blog/" class="hide-sm">Blog</a>
<a href="https://zhukovskyi.space/about/">About</a>
</nav>
</div>
<div class="wrap"><nav class="subnav" aria-label="Calculators"><a href="../hvac/">HVAC</a><a href="../electrical/">Electrical</a><a href="../coating/epoxy-coverage-calculator.html">Coatings</a><a href="../pool/pool-chemical-calculator.html">Pool</a><a href="../bread/bakers-percentage-calculator.html">Baking</a><a href="../soap/lye-calculator.html">Soap</a><a href="../roofing/roof-pitch-multiplier-chart.html">Roofing</a><a href="../concrete/concrete-slab-calculator.html">Concrete</a><a href="../shifts/">Shifts</a><a href="../brewing/mead-abv-calculator.html">Brewing</a><a href="../hydroponics/ec-to-ppm-converter.html">Hydroponics</a><a href="../candles/fragrance-load-calculator.html">Candles</a><a href="../coffee/espresso-ratio-calculator.html">Coffee</a><a href="../knitting/yarn-yardage-calculator.html">Knitting</a></nav></div></header>
<main class="wrap">
<link rel="stylesheet" href="../assets/ref-pages.css">
<div class="crumbs"><a href="../">Tools</a> › <a href="../hvac/">HVAC</a> › PT data</div>
<div class="hero"><div class="eyebrow">Open data</div>
<h1>Refrigerant PT data: CSV and JSON</h1>
<p class="lead">The pressure-temperature tables behind the PT charts and the superheat calculator on this site, as two files:
22 refrigerants, 883 rows, one row every 5 °F. Free to use with credit.</p>
<p class="btns"><a class="btn" href="../hvac/data/refrigerant-pt.csv" download>Download CSV</a> <a class="btn ghost" href="../hvac/data/refrigerant-pt.json" download>Download JSON</a></p></div>

<section class="prose"><h2>What is in the files</h2>
<p>Saturation pressure at each temperature for 22 refrigerants. 9 of them are blends with two columns, liquid (bubble point) and vapor
(dew point); the other 13 have one column. Both files hold the same rows. The JSON file also carries the column descriptions, the
list of sources and one line per refrigerant.</p>
<pre class="sample">refrigerant,safety_class,temp_f,temp_c,liquid_psig,vapor_psig,liquid_psia,vapor_psia,liquid_kpa,vapor_kpa,source
R-410A,A1,-50,-45.56,5.0,,19.7,,135.8,,arkema-2025
R-410A,A1,-45,-42.78,7.7,,22.4,,154.4,,arkema-2025
R-410A,A1,-40,-40.0,10.8,,25.5,,175.8,,arkema-2025</pre></section>

<section><h2>Columns</h2>
<div class="tablewrap datacols"><table><thead><tr><th>Column</th><th>Unit</th><th>Meaning</th></tr></thead><tbody><tr><td><code>refrigerant</code></td><td>–</td><td>ASHRAE designation, for example R-454B.</td></tr><tr><td><code>safety_class</code></td><td>–</td><td>ASHRAE Standard 34 safety class as used on the chart pages (A1, A2L, A3, B2L).</td></tr><tr><td><code>temp_f</code></td><td>°F</td><td>Saturation temperature. One row every 5 °F, as the source charts are printed.</td></tr><tr><td><code>temp_c</code></td><td>°C</td><td>The same temperature in Celsius, rounded to 0.01.</td></tr><tr><td><code>liquid_psig</code></td><td>psi, gauge</td><td>Liquid (bubble point) pressure. For a refrigerant with one column this is the saturation pressure. Negative means below atmospheric pressure.</td></tr><tr><td><code>vapor_psig</code></td><td>psi, gauge</td><td>Vapor (dew point) pressure. Empty where the source prints one column, and for the few vapor cells left out (see below).</td></tr><tr><td><code>liquid_psia</code></td><td>psi, absolute</td><td>liquid_psig + 14.695949.</td></tr><tr><td><code>vapor_psia</code></td><td>psi, absolute</td><td>vapor_psig + 14.695949.</td></tr><tr><td><code>liquid_kpa</code></td><td>kPa, absolute</td><td>liquid_psia × 6.894757.</td></tr><tr><td><code>vapor_kpa</code></td><td>kPa, absolute</td><td>vapor_psia × 6.894757.</td></tr><tr><td><code>source</code></td><td>–</td><td>Id of the source of the row; the sources are listed below and in the JSON file.</td></tr></tbody></table></div></section>

<section><h2>Where the numbers come from</h2>
<p class="muted">Nothing in the files was measured by me. 17 refrigerants are read from three published manufacturer tables; 5 are computed with the open-source CoolProp library. Each row names its source.</p>
<div class="tablewrap datacols"><table><thead><tr><th>Id in the files</th><th>Source</th><th>What the source says it is based on</th><th>Refrigerants</th><th>Retrieved</th></tr></thead><tbody><tr><td><code>arkema-2025</code></td><td><a href="https://forane.arkema.com/files/live/sites/shared_arkema/files/downloads/fluorochemicals/Forane%20Ref%20PT%20Regular%20Chart%20EN" rel="noopener">Arkema Forane® Pressure Temperature Chart (PPC/SDC 05-2025)</a></td><td>NIST REFPROP 10.0 (stated on the chart)</td><td>R-410A, R-454B, R-32, R-22, R-134a, R-404A, R-407C, R-448A, R-449A, R-452A, R-513A</td><td>25 October 2026</td></tr><tr><td><code>arkema-2019</code></td><td><a href="https://forane.arkema.com/files/live/sites/fluorogases_forane_arkema/files/downloads/literature/general-forane-literature/forane-wall-chart-americas.pdf" rel="noopener">Arkema Forane® Pressure-Temperature Wall Chart, Americas (2019)</a></td><td>NIST REFPROP 9.0 (stated on the chart)</td><td>R-407A, R-507A, R-427A, R-408A, R-409A</td><td>25 October 2026</td></tr><tr><td><code>chemours-yf</code></td><td><a href="https://www.opteon.com/en/-/media/files/opteon/opteon-yf-thermodynamic-properties-eng.pdf" rel="noopener">Chemours, Thermodynamic Properties of Opteon™ YF, Engineering (I/P) Units</a></td><td>Manufacturer saturation table, 1 °F steps, psia</td><td>R-1234yf</td><td>26 October 2026</td></tr><tr><td><code>coolprop</code></td><td><a href="http://www.coolprop.org/" rel="noopener">CoolProp 8.0.0, saturation pressure computed for this data set</a></td><td>Open-source property library (MIT licence); Helmholtz-energy equations of state from the literature</td><td>R-290, R-600a, R-744, R-717, R-12</td><td>20 November 2026</td></tr></tbody></table></div>
<div class="prose">
<p>How the values got here:</p>
<ul>
<li>The Arkema charts print gauge pressure (psig) every 5 °F, and inches of mercury below one atmosphere for vacuum cells. A script read both
PDFs cell by cell; the values were copied, not recalculated. In the files the vacuum cells are converted to negative psi (1 inHg = 0.4911541 psi),
so one column has one unit.</li>
<li>The Chemours table gives absolute pressure (psia). The 5 °F rows were kept and turned into gauge pressure by subtracting
the standard atmosphere, 14.695949 psi, then rounded the way the printed charts are: to 0.1 psi above atmospheric pressure and to 0.1 inHg below it.
The source itself gives more digits.</li>
<li>R-290, R-600a, R-744, R-717, R-12 are computed: saturation pressure of the pure fluid at each temperature with CoolProp 8.0.0
(<code>PropsSI("P", "T", T, "Q", 0, fluid)</code>), kept to 0.01 psi. The PT charts on this site for these five were read from the NIST Chemistry
WebBook; the computed values agree with them within 0.04 psi, and the build stops if a row ever differs from its chart cell by more than rounding.
The files carry the computed values so that every number in them is either a manufacturer's printed cell or the output of MIT-licensed software.</li>
<li>The absolute columns (<code>psia</code>, <code>kpa</code>) and <code>temp_c</code> are plain unit conversions of the columns next to them.</li>
<li>R-427A is taken from the 2019 Arkema chart, because the 2025 edition prints two cells of another refrigerant in its 150 °F row.</li>
<li>A few vapor cells of R-448A, R-449A and R-452A, and the rows of R-513A below −20 °F, are left out: the 2025 chart prints those vacuum cells in a unit that
does not match its legend, so they were not re-interpreted. That is why some <code>vapor_psig</code> cells are empty and R-513A starts at −20 °F.</li>
</ul>
<p>Checks, as listed in the <a href="../methodology.html">methodology</a>: Arkema's R-454B columns agree with Chemours' 1 °F table for Opteon™ XL41
within 0.06 psi, and values interpolated between rows agree with CoolProp 8.0 (NIST reference equations). No outside trade professional or
laboratory has reviewed the files.</p></div></section>

<section><h2>Refrigerants</h2>
<div class="tablewrap "><table><thead><tr><th>Refrigerant</th><th>Safety class</th><th>Columns</th><th>Range</th><th>Source</th></tr></thead><tbody><tr><td><a href="../hvac/pt-chart/r-410a.html">R-410A</a></td><td>A1</td><td>One</td><td>-50 to 150 °F</td><td><code>arkema-2025</code></td></tr><tr><td><a href="../hvac/pt-chart/r-454b.html">R-454B</a></td><td>A2L</td><td>Liquid and vapor</td><td>-50 to 150 °F</td><td><code>arkema-2025</code></td></tr><tr><td><a href="../hvac/pt-chart/r-32.html">R-32</a></td><td>A2L</td><td>One</td><td>-50 to 150 °F</td><td><code>arkema-2025</code></td></tr><tr><td><a href="../hvac/pt-chart/r-22.html">R-22</a></td><td>A1</td><td>One</td><td>-50 to 150 °F</td><td><code>arkema-2025</code></td></tr><tr><td><a href="../hvac/pt-chart/r-134a.html">R-134a</a></td><td>A1</td><td>One</td><td>-50 to 150 °F</td><td><code>arkema-2025</code></td></tr><tr><td><a href="../hvac/pt-chart/r-404a.html">R-404A</a></td><td>A1</td><td>One</td><td>-50 to 150 °F</td><td><code>arkema-2025</code></td></tr><tr><td><a href="../hvac/pt-chart/r-407c.html">R-407C</a></td><td>A1</td><td>Liquid and vapor</td><td>-50 to 150 °F</td><td><code>arkema-2025</code></td></tr><tr><td><a href="../hvac/pt-chart/r-407a.html">R-407A</a></td><td>A1</td><td>Liquid and vapor</td><td>-50 to 150 °F</td><td><code>arkema-2019</code></td></tr><tr><td><a href="../hvac/pt-chart/r-448a.html">R-448A</a></td><td>A1</td><td>Liquid and vapor</td><td>-50 to 150 °F</td><td><code>arkema-2025</code></td></tr><tr><td><a href="../hvac/pt-chart/r-449a.html">R-449A</a></td><td>A1</td><td>Liquid and vapor</td><td>-50 to 150 °F</td><td><code>arkema-2025</code></td></tr><tr><td><a href="../hvac/pt-chart/r-452a.html">R-452A</a></td><td>A1</td><td>Liquid and vapor</td><td>-50 to 150 °F</td><td><code>arkema-2025</code></td></tr><tr><td><a href="../hvac/pt-chart/r-513a.html">R-513A</a></td><td>A1</td><td>Liquid and vapor</td><td>-20 to 150 °F</td><td><code>arkema-2025</code></td></tr><tr><td><a href="../hvac/pt-chart/r-1234yf.html">R-1234yf</a></td><td>A2L</td><td>One</td><td>-50 to 150 °F</td><td><code>chemours-yf</code></td></tr><tr><td><a href="../hvac/pt-chart/r-507a.html">R-507A</a></td><td>A1</td><td>One</td><td>-50 to 150 °F</td><td><code>arkema-2019</code></td></tr><tr><td><a href="../hvac/pt-chart/r-427a.html">R-427A</a></td><td>A1</td><td>Liquid and vapor</td><td>-50 to 150 °F</td><td><code>arkema-2019</code></td></tr><tr><td><a href="../hvac/pt-chart/r-408a.html">R-408A</a></td><td>A1</td><td>One</td><td>-50 to 150 °F</td><td><code>arkema-2019</code></td></tr><tr><td><a href="../hvac/pt-chart/r-409a.html">R-409A</a></td><td>A1</td><td>Liquid and vapor</td><td>-50 to 150 °F</td><td><code>arkema-2019</code></td></tr><tr><td><a href="../hvac/pt-chart/r-290.html">R-290</a></td><td>A3</td><td>One</td><td>-50 to 150 °F</td><td><code>coolprop</code></td></tr><tr><td><a href="../hvac/pt-chart/r-600a.html">R-600a</a></td><td>A3</td><td>One</td><td>-50 to 150 °F</td><td><code>coolprop</code></td></tr><tr><td><a href="../hvac/pt-chart/r-744.html">R-744</a></td><td>A1</td><td>One</td><td>-50 to 85 °F</td><td><code>coolprop</code></td></tr><tr><td><a href="../hvac/pt-chart/r-717.html">R-717</a></td><td>B2L</td><td>One</td><td>-50 to 150 °F</td><td><code>coolprop</code></td></tr><tr><td><a href="../hvac/pt-chart/r-12.html">R-12</a></td><td>A1</td><td>One</td><td>-50 to 150 °F</td><td><code>coolprop</code></td></tr></tbody></table></div></section>

<section class="prose"><h2>Licence</h2>
<p>This compilation (the selection, the checks, the unit conversions, the file layout and the documentation) is published under
<a href="https://creativecommons.org/licenses/by/4.0/" rel="license noopener">Creative Commons Attribution 4.0 International (CC BY 4.0)</a>: copy it, change it and use it in
any product, commercial ones included, as long as you give credit as shown below.</p>
<p>The values in the <code>arkema-…</code> and <code>chemours-yf</code> rows were published by Arkema and Chemours. I claim no rights in their
numbers and cannot grant any; if you republish the files, keep the <code>source</code> column so the origin stays visible. The <code>coolprop</code>
rows are my own computation with <a href="http://www.coolprop.org/" rel="noopener">CoolProp</a> (MIT licence) and are covered by the licence above.</p></section>

<section class="prose"><h2>How to cite</h2>
<p>In text:</p>
<pre class="sample">Andrii Zhukovskyi (2026). Refrigerant pressure-temperature (saturation) tables for 22 refrigerants (version 1.0.0) [Data set]. Dre Dev. https://zhukovskyi.space/calculators/hvac/refrigerant-pt-data.html</pre>
<p>BibTeX:</p>
<pre class="sample">@misc{zhukovskyi_refrigerant_pt_2026,
  author = {Andrii Zhukovskyi},
  title = {Refrigerant pressure-temperature (saturation) tables for 22 refrigerants},
  year = {2026},
  version = {1.0.0},
  publisher = {Dre Dev},
  howpublished = {\url{https://zhukovskyi.space/calculators/hvac/refrigerant-pt-data.html}},
  note = {Data set, CC BY 4.0}
}</pre>
<p>On a web page a link is enough: <code>&lt;a href="https://zhukovskyi.space/calculators/hvac/refrigerant-pt-data.html"&gt;Refrigerant PT data, Dre Dev&lt;/a&gt;</code>. If your work depends on
one refrigerant, cite the manufacturer's table or CoolProp from the list above as well.</p></section>

<section class="prose"><h2>Limits</h2>
<p>Reference only. Charging targets and procedures come from the equipment manufacturer's data plate and installation instructions, and local codes apply. Handling refrigerants requires EPA Section 608 certification in the US.</p>
<p>The tables stop where the printed charts stop; there is no extrapolation. Gauge pressure assumes sea level. Version 1.0.0,
published 20 November 2026. Corrections are listed in the <a href="../changelog.html">changelog</a>.
Found a wrong cell? <a href="mailto:mobile.support@zhukovskyi.space?subject=Calculator%20error%3A%20Refrigerant%20PT%20data&amp;body=Page%3A%20https%3A//zhukovskyi.space/calculators/hvac/refrigerant-pt-data.html%0A%0AWhat%20I%20entered%3A%0A%0AWhat%20the%20page%20showed%3A%0A%0AWhat%20I%20expected%2C%20and%20where%20that%20number%20comes%20from%3A%0A">Send the refrigerant, the temperature and the source you compared with</a>.</p></section>
<section class="related"><h2>Uses this data</h2><div class="chips"><a href="../hvac/pt-chart/">PT charts</a><a href="../hvac/superheat-subcooling-calculator.html">Superheat &amp; subcooling calculator</a><a href="../hvac/compare/">Refrigerant comparisons</a><a href="../methodology.html">Methodology and sources</a></div></section>

<aside class="trust"><p class="note">Made by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a> (Dre Dev). How the numbers are checked: <a href="../methodology.html">methodology and sources</a>.</p><p class="note disclaimer">Reference only. A result depends on what you enter and on the published tables named on this page. Before you buy materials, size a circuit, charge a system or dose chemicals, check it against the code in force where you work, the product label and the manufacturer's instructions. These tools come with no warranty.</p><p class="note"><a href="../methodology.html">Methodology and sources</a> · <a href="../verification.html">Checked examples</a> · <a href="../changelog.html">Changelog</a> · <a href="mailto:mobile.support@zhukovskyi.space?subject=Calculator%20error%3A%20Refrigerant%20PT%20data%3A%20CSV%20and%20JSON&amp;body=Page%3A%20https%3A//zhukovskyi.space/calculators/hvac/refrigerant-pt-data.html%0A%0AWhat%20I%20entered%3A%0A%0AWhat%20the%20page%20showed%3A%0A%0AWhat%20I%20expected%2C%20and%20where%20that%20number%20comes%20from%3A%0A">Found an error? Tell me</a></p></aside>
</main>
<footer><div class="wrap">
<span>© 2026 Dre Dev · apps and free tools by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. No account, no tracking cookies.</span>
<nav aria-label="Footer">
<a href="https://zhukovskyi.space/about/">About</a>
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../">Free tools</a>
<a href="../methodology.html">Methodology</a>
<a href="https://zhukovskyi.space/privacy/">Privacy</a>
<a href="https://zhukovskyi.space/testers/">Become a tester</a>
<a href="https://zhukovskyi.space/blog/">Blog</a>
<a href="https://github.com/andronaft">GitHub</a>
<a href="mailto:mobile.support@zhukovskyi.space">mobile.support@zhukovskyi.space</a>
</nav>
</div></footer>

</body>
</html>
