<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>R-404A Superheat &amp; Subcooling Calculator | Free, with PT Lookup</title>
<meta name="description" content="Free R-404A superheat and subcooling calculator with a low-temperature worked example, typical R-404A pressures and what changes after a conversion to R-448A or R-449A.">
<link rel="canonical" href="https://zhukovskyi.space/calculators/hvac/superheat-calculator/r-404a.html">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Dre Dev Tools">
<meta property="og:title" content="R-404A Superheat &amp; Subcooling Calculator | Free, with PT Lookup">
<meta property="og:description" content="Free R-404A superheat and subcooling calculator with a low-temperature worked example, typical R-404A pressures and what changes after a conversion to R-448A or R-449A.">
<meta property="og:url" content="https://zhukovskyi.space/calculators/hvac/superheat-calculator/r-404a.html">
<meta property="og:image" content="https://zhukovskyi.space/calculators/assets/og.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<link rel="stylesheet" href="../../assets/style.css?v=fa90e2f0">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Cdefs%3E%3ClinearGradient id='g' x1='0' y1='0' x2='1' y2='1'%3E%3Cstop offset='0' stop-color='%23f59e0b'/%3E%3Cstop offset='1' stop-color='%23ef4444'/%3E%3C/linearGradient%3E%3C/defs%3E%3Crect width='32' height='32' rx='8' fill='url(%23g)'/%3E%3C/svg%3E">
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "WebPage", "@id": "https://zhukovskyi.space/calculators/hvac/superheat-calculator/r-404a.html", "url": "https://zhukovskyi.space/calculators/hvac/superheat-calculator/r-404a.html", "name": "R-404A Superheat & Subcooling Calculator | Free, with PT Lookup", "description": "Free R-404A superheat and subcooling calculator with a low-temperature worked example, typical R-404A pressures and what changes after a conversion to R-448A or R-449A.", "isPartOf": {"@type": "WebSite", "@id": "https://zhukovskyi.space/calculators/#website", "name": "Dre Dev Tools", "url": "https://zhukovskyi.space/calculators/", "publisher": {"@id": "https://zhukovskyi.space/#dredev"}}, "author": {"@id": "https://zhukovskyi.space/#person"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-22"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://zhukovskyi.space/"}, {"@type": "ListItem", "position": 2, "name": "Free tools", "item": "https://zhukovskyi.space/calculators/"}, {"@type": "ListItem", "position": 3, "name": "HVAC", "item": "https://zhukovskyi.space/calculators/hvac/"}, {"@type": "ListItem", "position": 4, "name": "Superheat & subcooling", "item": "https://zhukovskyi.space/calculators/hvac/superheat-subcooling-calculator.html"}, {"@type": "ListItem", "position": 5, "name": "R-404A Superheat & Subcooling Calculator", "item": "https://zhukovskyi.space/calculators/hvac/superheat-calculator/r-404a.html"}]}, {"@type": "Organization", "@id": "https://zhukovskyi.space/#dredev", "name": "Dre Dev", "url": "https://zhukovskyi.space/about/"}, {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "WebApplication", "name": "R-404A Superheat & Subcooling Calculator", "url": "https://zhukovskyi.space/calculators/hvac/superheat-calculator/r-404a.html", "description": "Free R-404A superheat and subcooling calculator with a low-temperature worked example, typical R-404A pressures and what changes after a conversion to R-448A or R-449A.", "applicationCategory": "UtilitiesApplication", "operatingSystem": "Any", "offers": {"@type": "Offer", "price": "0", "priceCurrency": "USD"}, "author": {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-22"}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "Does R-404A have temperature glide on this chart?", "acceptedAnswer": {"@type": "Answer", "text": "The source chart prints one pressure column for R-404A, so the calculator uses one saturation temperature for superheat and for subcooling."}}, {"@type": "Question", "name": "What replaces R-404A?", "acceptedAnswer": {"@type": "Answer", "text": "Arkema describes R-448A and R-449A as designed to replace R-404A, and lists R-452A and R-407A as replacements for R-404A and R-507A. A conversion follows the refrigerant maker's and the equipment maker's instructions."}}, {"@type": "Question", "name": "Can I keep using the R-404A chart after converting to R-448A or R-449A?", "acceptedAnswer": {"@type": "Answer", "text": "No. At 25 psig R-404A is at -9.5 °F, while R-448A has a dew point of 0.8 °F and a bubble point of -9.9 °F, and R-449A 0.8 °F and -9.1 °F."}}, {"@type": "Question", "name": "Does R-404A suction pressure go into a vacuum?", "acceptedAnswer": {"@type": "Answer", "text": "Not within this chart: it reads 0.5 psig at -50 °F."}}, {"@type": "Question", "name": "Where does the data come from?", "acceptedAnswer": {"@type": "Answer", "text": "Arkema Forane® Pressure Temperature Chart (PPC/SDC 05-2025). Between the printed 5 °F points the calculator interpolates along the vapor-pressure curve."}}]}</script>
<!-- Cloudflare Web Analytics --><script defer src='https://static.cloudflareinsights.com/beacon.min.js' data-cf-beacon='{"token": "83c899454bcd4d139b58edeea34eaac0"}'></script><!-- End Cloudflare Web Analytics -->
</head>
<body class="t-hvac" data-calc="hvac">
<header class="top"><div class="wrap">
<a class="brand" href="../../"><i></i>Dre Dev Tools</a>
<nav aria-label="Main">
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../../" aria-current="page">Free tools</a>
<a href="https://zhukovskyi.space/blog/" class="hide-sm">Blog</a>
<a href="https://zhukovskyi.space/about/">About</a>
</nav>
</div>
<div class="wrap"><nav class="subnav" aria-label="Calculators"><a href="../../hvac/">HVAC</a><a href="../../electrical/">Electrical</a><a href="../../coating/epoxy-coverage-calculator.html">Coatings</a><a href="../../pool/pool-chemical-calculator.html">Pool</a><a href="../../bread/bakers-percentage-calculator.html">Baking</a><a href="../../soap/lye-calculator.html">Soap</a><a href="../../roofing/roof-pitch-multiplier-chart.html">Roofing</a><a href="../../concrete/concrete-slab-calculator.html">Concrete</a><a href="../../shifts/">Shifts</a><a href="../../brewing/mead-abv-calculator.html">Brewing</a><a href="../../hydroponics/ec-to-ppm-converter.html">Hydroponics</a><a href="../../candles/fragrance-load-calculator.html">Candles</a><a href="../../coffee/espresso-ratio-calculator.html">Coffee</a><a href="../../knitting/yarn-yardage-calculator.html">Knitting</a><a href="../../aquarium/">Aquarium</a></nav></div></header>
<main class="wrap">
<link rel="stylesheet" href="../../assets/ref-pages.css?v=e1f95f86">
<div class="crumbs"><a href="../../">Tools</a> › <a href="../../hvac/">HVAC</a> › <a href="../../hvac/superheat-subcooling-calculator.html">Superheat &amp; subcooling</a> › R-404A</div>
<div class="hero"><div class="eyebrow">Free HVAC tool · ASHRAE A1</div>
<h1>R-404A Superheat &amp; Subcooling Calculator</h1>
<p class="lead">For low- and medium-temperature commercial refrigeration on R-404A. The worked example is a freezer case with a -10 °F evaporator.</p>
<p class="answer"><strong>Quick answer:</strong> Arkema's chart prints one pressure column for R-404A. In a low-temperature case, 25 psig on the suction side is -9.5 °F, so a 2 °F suction line has 11.5 °F of superheat. 254 psig on the liquid line is 104.9 °F, so a 95 °F line has 9.9 °F of subcooling.</p></div>

<div class="calc card">
<div class="fields">
<div class="full"><div class="seg" id="mode" role="group" aria-label="Measurement">
<button data-v="sh" aria-pressed="true">Superheat</button><button data-v="sc" aria-pressed="false">Subcooling</button></div></div>
<input type="hidden" id="ref" value="R-404A">
<div><label for="p" id="p-label">Suction pressure <small>(psig)</small></label><input id="p" inputmode="decimal" value="25"></div>
<div><label for="t" id="t-label">Suction line temp <small>(°F)</small></label><input id="t" inputmode="decimal" value="2"></div>
</div>
<div class="result" aria-live="polite">
<div id="out-title" class="eyebrow">Superheat</div>
<div class="big" id="out">–</div>
<div class="rows"><div><span>In kelvin</span><span id="out-c"></span></div>
<div><span id="sat-label">Saturation temp</span><span id="sat">–</span></div></div>
<div id="hvac-warn" class="verdict"></div>
</div>
</div>

<section class="calc card" style="margin-top:20px">
<div class="fields">
<div class="full"><h2 style="margin:0">R-404A PT lookup</h2></div>
<div class="full"><div class="seg" id="ptmode" role="group" aria-label="Lookup direction">
<button data-v="p2t" aria-pressed="true">Pressure → temp</button><button data-v="t2p" aria-pressed="false">Temp → pressure</button></div></div>
<div class="full"><label for="pt-in" id="pt-in-label">Pressure <small>(psig)</small></label><input id="pt-in" inputmode="decimal" value="25"></div>
</div>
<div class="result"><div class="eyebrow">Saturation</div><div class="rows" id="pt-out"></div></div>
</section>

<section class="prose"><h2>What is particular about R-404A</h2><h3>Positive pressure on cold evaporators</h3><p>R-404A keeps the suction side above atmospheric pressure down to the bottom of the chart: 0.5 psig at -50 °F, 24.6 psig at -10 °F and 56.6 psig at 20 °F. <a href="../../hvac/superheat-calculator/r-134a.html">R-134a</a>, by comparison, is in a vacuum below -15 °F.</p><h3>A blend that is printed with one column</h3><p>R-404A is a blend: EPA gives its GWP as calculated for the blend (<a href="https://www.epa.gov/climate-hfcs-reduction/technology-transitions-gwp-reference-table" rel="noopener">US EPA, Technology Transitions GWP Reference Table (page updated 2 April 2026)</a>). Arkema's chart prints one pressure column for it, so the calculator uses a single saturation temperature for superheat and for subcooling.</p><h3>Its replacements have glide</h3><p>Arkema describes R-448A and R-449A as designed to replace R-404A, and lists R-452A as a replacement for R-404A and R-507A (<a href="https://forane.arkema.com/files/live/sites/shared_arkema/files/Fluorochemicals/2025%20Forane%20Technical%20Digest-FINAL-LR.pdf" rel="noopener">Arkema, 2025 Forane® Technical Digest</a>). Those charts have two columns. At 25 psig R-404A is at -9.5 °F, while R-448A has a dew point of 0.8 °F and a bubble point of -9.9 °F, and R-449A 0.8 °F and -9.1 °F. After a conversion to R-448A, superheat taken from the R-404A chart would be 10.3 °F too high. Open the calculator with <a href="../../hvac/superheat-subcooling-calculator.html#r-448a">R-448A</a>, <a href="../../hvac/superheat-subcooling-calculator.html#r-449a">R-449A</a> or <a href="../../hvac/superheat-subcooling-calculator.html#r-452a">R-452A</a>, and see <a href="../../hvac/compare/r-448a-vs-r-404a.html">R-448A vs R-404A</a> and <a href="../../hvac/compare/r-449a-vs-r-404a.html">R-449A vs R-404A</a>.</p><h3>GWP, oil and neighbours</h3><p>EPA gives R-404A a 100-year GWP of 3,922, the highest of the refrigerants with their own page here. Arkema lists it as the replacement for R-502 and names POE as its lubricant (<a href="https://forane.arkema.com/files/live/sites/shared_arkema/files/Fluorochemicals/2025%20Forane%20Technical%20Digest-FINAL-LR.pdf" rel="noopener">Arkema, 2025 Forane® Technical Digest</a>). It is in safety class A1 (lower toxicity, no flame propagation) (ASHRAE Standard 34 class as listed by <a href="https://www.epa.gov/snap/substitutes-residential-and-light-commercial-air-conditioning-and-heat-pumps" rel="noopener">US EPA SNAP, Substitutes in Residential and Light Commercial Air Conditioning and Heat Pumps (page updated 19 March 2026)</a>). R-507A is a separate refrigerant with a chart of its own: at 25 psig it is at -10.6 °F.</p></section>
<section class="guide"><h2>R-404A worked examples and pressures</h2><p>The readings below are a low-temperature refrigeration example. They show the arithmetic; they are not charging targets.</p><h3>Worked example: R-404A superheat</h3><ol class="steps"><li>Suction (low-side) gauge pressure: 25 psig.</li><li>Saturation temperature at 25 psig in the chart: -9.5 °F.</li><li>Suction line temperature near the service valve: 2 °F.</li><li>Superheat = 2 − (-9.5) = 11.5 °F.</li></ol><p><strong>Result: 11.5 °F of superheat.</strong></p><h3>Worked example: R-404A subcooling</h3><ol class="steps"><li>Liquid (high-side) gauge pressure: 254 psig.</li><li>Saturation temperature at 254 psig in the chart: 104.9 °F.</li><li>Liquid line temperature near the service valve: 95 °F.</li><li>Subcooling = 104.9 − 95 = 9.9 °F.</li></ol><p><strong>Result: 9.9 °F of subcooling.</strong></p><h3>Typical R-404A pressures</h3><p class="muted">Cells of the Arkema Forane® Pressure Temperature Chart (PPC/SDC 05-2025) at evaporator and condenser saturation temperatures.</p><div class="tablewrap "><table><thead><tr><th>Saturation temperature</th><th>Pressure, psig</th></tr></thead><tbody><tr><td>Evaporator at -30 °F</td><td>10.3</td></tr><tr><td>Evaporator at -20 °F</td><td>16.8</td></tr><tr><td>Evaporator at -10 °F</td><td>24.6</td></tr><tr><td>Evaporator at 0 °F</td><td>33.7</td></tr><tr><td>Evaporator at 10 °F</td><td>44.3</td></tr></tbody></table></div><div class="tablewrap "><table><thead><tr><th>Saturation temperature</th><th>Pressure, psig</th></tr></thead><tbody><tr><td>Condenser at 80 °F</td><td>175.4</td></tr><tr><td>Condenser at 90 °F</td><td>204.5</td></tr><tr><td>Condenser at 100 °F</td><td>236.8</td></tr><tr><td>Condenser at 110 °F</td><td>272.5</td></tr><tr><td>Condenser at 120 °F</td><td>312.1</td></tr></tbody></table></div><h3>R-404A saturation temperature by gauge pressure</h3><div class="tablewrap"><table><thead><tr><th>Pressure, psig</th><th>Saturation temperature, °F</th><th>°C</th></tr></thead><tbody><tr><td>25</td><td>-9.5</td><td>-23.1</td></tr><tr><td>50</td><td>14.8</td><td>-9.5</td></tr><tr><td>75</td><td>32.8</td><td>0.4</td></tr><tr><td>100</td><td>47.2</td><td>8.5</td></tr><tr><td>125</td><td>59.5</td><td>15.3</td></tr><tr><td>150</td><td>70.3</td><td>21.3</td></tr><tr><td>175</td><td>79.9</td><td>26.6</td></tr><tr><td>200</td><td>88.5</td><td>31.4</td></tr><tr><td>225</td><td>96.5</td><td>35.8</td></tr><tr><td>250</td><td>103.8</td><td>39.9</td></tr><tr><td>275</td><td>110.7</td><td>43.7</td></tr><tr><td>300</td><td>117.0</td><td>47.2</td></tr><tr><td>325</td><td>123.1</td><td>50.6</td></tr><tr><td>350</td><td>128.7</td><td>53.7</td></tr></tbody></table></div><p class="note">Interpolated between the 5 °F points of the chart, the same way the calculator does it. The full table by temperature is on the <a href="../../hvac/pt-chart/r-404a.html">R-404A PT chart</a>.</p><p class="note byline">Made and checked by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. Formulas and sources are in the questions below and in the <a href="../../methodology.html">methodology</a>. Checked against the sources on 12 November 2026: <a href="../../verification.html">see the examples</a>.</p></section>
<section class="prose"><h2>What should R-404A superheat and subcooling be?</h2>
<p>There is no single correct number for a refrigerant. The target belongs to the equipment: a fixed-orifice (piston) system is charged to a
target superheat from the manufacturer's charging table (<a href="../../hvac/target-superheat-calculator.html">target superheat calculator</a>), and a TXV or EEV system to the
target subcooling on the unit's data plate. Always use the manufacturer's numbers for the unit in front of you.</p></section>
<!-- app:hvac-charge --><section class="promo"><img class="icon" src="../../img/hvac-charge-icon.jpg" alt="" width="72" height="72"><div>
<div class="eyebrow">The whole job, on your phone</div>
<h3>HVAC Charge: Superheat &amp; PT</h3>
<p>R-404A on your phone, offline on the roof: superheat, subcooling, piston target superheat and an add/recover call. <a href="https://zhukovskyi.space/apps/hvac-charge/">See what's inside</a>.</p>
<div class="btns"><a class="btn" href="https://play.google.com/store/apps/details?id=com.andrii.hvaccharge&referrer=utm_source%3Ddredev-tools%26utm_campaign%3Dsh-r-404a">Get it on Google Play</a></div>
</div></section>
<section><h2>Other refrigerants</h2><div class="chips"><a href="../../hvac/superheat-calculator/r-410a.html">R-410A</a><a href="../../hvac/superheat-calculator/r-454b.html">R-454B</a><a href="../../hvac/superheat-calculator/r-32.html">R-32</a><a href="../../hvac/superheat-calculator/r-22.html">R-22</a><a href="../../hvac/superheat-calculator/r-134a.html">R-134a</a><a href="../../hvac/superheat-calculator/r-404a.html" aria-current=page>R-404A</a><a href="../../hvac/superheat-subcooling-calculator.html">All 22 refrigerants</a></div></section>
<section class="related"><h2>More HVAC tools</h2><div class="chips"><a href="../../hvac/superheat-subcooling-calculator.html">Superheat &amp; subcooling calculator</a><a href="../../hvac/target-superheat-calculator.html">Target superheat (fixed orifice)</a><a href="../../hvac/pt-chart/">PT charts</a><a href="../../hvac/compare/">Refrigerant comparisons</a><a href="../../hvac/bubble-point-vs-dew-point.html">Bubble point vs dew point</a><a href="../../hvac/how-to-charge-r-454b-by-subcooling.html">Charging R-454B by subcooling</a><a href="../../hvac/">All HVAC tools</a></div></section>
<section class="faq"><h2>Questions</h2><details><summary>Does R-404A have temperature glide on this chart?</summary><p>The source chart prints one pressure column for R-404A, so the calculator uses one saturation temperature for superheat and for subcooling.</p></details><details><summary>What replaces R-404A?</summary><p>Arkema describes R-448A and R-449A as designed to replace R-404A, and lists R-452A and R-407A as replacements for R-404A and R-507A. A conversion follows the refrigerant maker's and the equipment maker's instructions.</p></details><details><summary>Can I keep using the R-404A chart after converting to R-448A or R-449A?</summary><p>No. At 25 psig R-404A is at -9.5 °F, while R-448A has a dew point of 0.8 °F and a bubble point of -9.9 °F, and R-449A 0.8 °F and -9.1 °F.</p></details><details><summary>Does R-404A suction pressure go into a vacuum?</summary><p>Not within this chart: it reads 0.5 psig at -50 °F.</p></details><details><summary>Where does the data come from?</summary><p>Arkema Forane® Pressure Temperature Chart (PPC/SDC 05-2025). Between the printed 5 °F points the calculator interpolates along the vapor-pressure curve.</p></details></section>
<p class="note">Reference only. Charging targets and procedures come from the equipment manufacturer's data plate and installation instructions, and local codes apply. Handling refrigerants requires EPA Section 608 certification in the US.</p>

<aside class="trust"><p class="note disclaimer">Reference only. A result depends on what you enter and on the published tables named on this page. Before you buy materials, size a circuit, charge a system or dose chemicals, check it against the code in force where you work, the product label and the manufacturer's instructions. These tools come with no warranty.</p><p class="note"><a href="../../methodology.html">Methodology and sources</a> · <a href="../../verification.html">Checked examples</a> · <a href="../../changelog.html">Changelog</a> · <a href="mailto:mobile.support@zhukovskyi.space?subject=Calculator%20error%3A%20R-404A%20Superheat%20%26%20Subcooling%20Calculator&amp;body=Page%3A%20https%3A//zhukovskyi.space/calculators/hvac/superheat-calculator/r-404a.html%0A%0AWhat%20I%20entered%3A%0A%0AWhat%20the%20page%20showed%3A%0A%0AWhat%20I%20expected%2C%20and%20where%20that%20number%20comes%20from%3A%0A">Found an error? Tell me</a></p></aside>
</main>
<footer><div class="wrap">
<span>© 2026 Dre Dev · apps and free tools by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. No account, no tracking cookies.</span>
<nav aria-label="Footer">
<a href="https://zhukovskyi.space/about/">About</a>
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../../">Free tools</a>
<a href="../../methodology.html">Methodology</a>
<a href="https://zhukovskyi.space/privacy/">Privacy</a>
<a href="https://zhukovskyi.space/testers/">Become a tester</a>
<a href="https://zhukovskyi.space/blog/">Blog</a>
<a href="https://github.com/andronaft">GitHub</a>
<a href="mailto:mobile.support@zhukovskyi.space">mobile.support@zhukovskyi.space</a>
</nav>
</div></footer>
<script>window.PT_DATA = {"R-404A":{"id":"R-404A","safety":"A1","use":"Low and medium-temp commercial refrigeration","source":"Arkema Forane\u00ae Pressure Temperature Chart (PPC/SDC 05-2025)","bubble":{"startF":-50,"psig":[0.5,2.6,4.9,7.5,10.3,13.4,16.8,20.5,24.6,28.9,33.7,38.8,44.3,50.2,56.6,63.4,70.7,78.6,86.9,95.8,105.3,115.3,126.0,137.3,149.3,162.0,175.4,189.5,204.5,220.2,236.8,254.2,272.5,291.8,312.1,333.3,355.7,379.1,403.7,429.6,456.8],"converted":false},"dew":null}};window.HVAC_EXAMPLES = {"R-404A":{"sh":[25,2],"sc":[254,95]}};</script><script src="../../assets/calc.js?v=95523d72"></script><script src="../../assets/ref-pages.js?v=cdc64083"></script>
</body>
</html>
