<!doctype html>
<html lang="en">
<head>
<meta charset="utf-8">
<meta name="viewport" content="width=device-width, initial-scale=1">
<title>Superheat &amp; Subcooling Calculator: 22 Refrigerants, Free</title>
<meta name="description" content="Free superheat and subcooling calculator with PT lookup for 22 refrigerants, including R-454B, R-32, R-410A, R-22, R-134a and R-404A. Dew and bubble points from published PT charts.">
<link rel="canonical" href="https://zhukovskyi.space/calculators/hvac/superheat-subcooling-calculator.html">
<meta property="og:type" content="website">
<meta property="og:site_name" content="Dre Dev Tools">
<meta property="og:title" content="Superheat &amp; Subcooling Calculator: 22 Refrigerants, Free">
<meta property="og:description" content="Free superheat and subcooling calculator with PT lookup for 22 refrigerants, including R-454B, R-32, R-410A, R-22, R-134a and R-404A. Dew and bubble points from published PT charts.">
<meta property="og:url" content="https://zhukovskyi.space/calculators/hvac/superheat-subcooling-calculator.html">
<meta property="og:image" content="https://zhukovskyi.space/calculators/assets/og.jpg">
<meta property="og:image:width" content="1200">
<meta property="og:image:height" content="630">
<meta name="twitter:card" content="summary_large_image">
<meta name="theme-color" content="#0e1116" media="(prefers-color-scheme: dark)">
<link rel="stylesheet" href="../assets/style.css?v=fa90e2f0">
<link rel="icon" href="data:image/svg+xml,%3Csvg xmlns='http://www.w3.org/2000/svg' viewBox='0 0 32 32'%3E%3Cdefs%3E%3ClinearGradient id='g' x1='0' y1='0' x2='1' y2='1'%3E%3Cstop offset='0' stop-color='%23f59e0b'/%3E%3Cstop offset='1' stop-color='%23ef4444'/%3E%3C/linearGradient%3E%3C/defs%3E%3Crect width='32' height='32' rx='8' fill='url(%23g)'/%3E%3C/svg%3E">
<script type="application/ld+json">{"@context": "https://schema.org", "@graph": [{"@type": "WebPage", "@id": "https://zhukovskyi.space/calculators/hvac/superheat-subcooling-calculator.html", "url": "https://zhukovskyi.space/calculators/hvac/superheat-subcooling-calculator.html", "name": "Superheat & Subcooling Calculator: 22 Refrigerants, Free", "description": "Free superheat and subcooling calculator with PT lookup for 22 refrigerants, including R-454B, R-32, R-410A, R-22, R-134a and R-404A. Dew and bubble points from published PT charts.", "isPartOf": {"@type": "WebSite", "@id": "https://zhukovskyi.space/calculators/#website", "name": "Dre Dev Tools", "url": "https://zhukovskyi.space/calculators/", "publisher": {"@id": "https://zhukovskyi.space/#dredev"}}, "author": {"@id": "https://zhukovskyi.space/#person"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-26"}, {"@type": "BreadcrumbList", "itemListElement": [{"@type": "ListItem", "position": 1, "name": "Home", "item": "https://zhukovskyi.space/"}, {"@type": "ListItem", "position": 2, "name": "Free tools", "item": "https://zhukovskyi.space/calculators/"}, {"@type": "ListItem", "position": 3, "name": "HVAC", "item": "https://zhukovskyi.space/calculators/hvac/"}, {"@type": "ListItem", "position": 4, "name": "Superheat & Subcooling Calculator", "item": "https://zhukovskyi.space/calculators/hvac/superheat-subcooling-calculator.html"}]}, {"@type": "Organization", "@id": "https://zhukovskyi.space/#dredev", "name": "Dre Dev", "url": "https://zhukovskyi.space/about/"}, {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}]}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "WebApplication", "name": "Superheat & Subcooling Calculator", "url": "https://zhukovskyi.space/calculators/hvac/superheat-subcooling-calculator.html", "description": "Superheat, subcooling and PT lookup for 22 refrigerants.", "applicationCategory": "UtilitiesApplication", "operatingSystem": "Any", "offers": {"@type": "Offer", "price": "0", "priceCurrency": "USD"}, "author": {"@type": "Person", "@id": "https://zhukovskyi.space/#person", "name": "Andrii Zhukovskyi", "url": "https://zhukovskyi.space/"}, "publisher": {"@id": "https://zhukovskyi.space/#dredev"}, "dateModified": "2026-11-26"}</script><script type="application/ld+json">{"@context": "https://schema.org", "@type": "FAQPage", "mainEntity": [{"@type": "Question", "name": "How do you calculate superheat?", "acceptedAnswer": {"@type": "Answer", "text": "Read the suction (low-side) pressure and convert it to the saturation temperature with the refrigerant's PT chart. Measure the suction line temperature near the service valve. Superheat = suction line temperature − saturation temperature. For blends with glide such as R-454B or R-407C, use the dew point (vapor) column."}}, {"@type": "Question", "name": "How do you calculate subcooling?", "acceptedAnswer": {"@type": "Answer", "text": "Read the liquid (high-side) pressure and convert it to the saturation temperature. Measure the liquid line temperature near the service valve. Subcooling = saturation temperature − liquid line temperature. For blends with glide, use the bubble point (liquid) column."}}, {"@type": "Question", "name": "Should I charge by superheat or subcooling?", "acceptedAnswer": {"@type": "Answer", "text": "Fixed-orifice (piston) systems are charged by superheat against a target from the outdoor and indoor conditions (target superheat calculator). TXV and EEV systems are charged by subcooling against the target on the outdoor unit's nameplate or the manufacturer's charging chart. Always follow the manufacturer's instructions for the specific unit."}}, {"@type": "Question", "name": "Which refrigerants does the calculator cover?", "acceptedAnswer": {"@type": "Answer", "text": "22 refrigerants: R-410A, R-454B, R-32, R-22, R-134a, R-404A, R-407C, R-407A, R-448A, R-449A, R-452A, R-513A, R-1234yf, R-507A, R-427A, R-408A, R-409A, R-290, R-600a, R-744, R-717, R-12. All of them are free to use here."}}, {"@type": "Question", "name": "Can I open the calculator with a refrigerant already selected?", "acceptedAnswer": {"@type": "Answer", "text": "Yes. Add the refrigerant after a # sign at the end of the address, for example https://zhukovskyi.space/calculators/hvac/superheat-subcooling-calculator.html#r-454b. The links on the PT chart pages open it that way."}}, {"@type": "Question", "name": "Is R-454B a drop-in for R-410A?", "acceptedAnswer": {"@type": "Answer", "text": "No. R-454B is an A2L (mildly flammable) refrigerant for equipment designed for it, with its own pressures, glide and safety requirements. Use the R-454B chart, not the R-410A one, and follow the A2L handling rules."}}, {"@type": "Question", "name": "Where does this PT data come from?", "acceptedAnswer": {"@type": "Answer", "text": "From published pressure–temperature tables, one row every 5 °F: Arkema Forane® Pressure Temperature Chart (PPC/SDC 05-2025) (R-410A, R-454B, R-32, R-22, R-134a, R-404A, R-407C, R-448A, R-449A, R-452A, R-513A); Arkema Forane® Pressure-Temperature Wall Chart, Americas (2019) (R-407A, R-507A, R-427A, R-408A, R-409A); Chemours, Thermodynamic Properties of Opteon™ YF, Engineering (I/P) Units (R-1234yf); NIST Chemistry WebBook, SRD 69, saturation properties (R-290, R-600a, R-744, R-717, R-12). Between the printed points the calculator interpolates along the vapor-pressure curve. It is a reference tool: verify against the equipment manufacturer's data."}}]}</script>
<!-- Cloudflare Web Analytics --><script defer src='https://static.cloudflareinsights.com/beacon.min.js' data-cf-beacon='{"token": "83c899454bcd4d139b58edeea34eaac0"}'></script><!-- End Cloudflare Web Analytics -->
</head>
<body class="t-hvac" data-calc="hvac">
<header class="top"><div class="wrap">
<a class="brand" href="../"><i></i>Dre Dev Tools</a>
<nav aria-label="Main">
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../" aria-current="page">Free tools</a>
<a href="https://zhukovskyi.space/blog/" class="hide-sm">Blog</a>
<a href="https://zhukovskyi.space/about/">About</a>
</nav>
</div>
<div class="wrap"><nav class="subnav" aria-label="Calculators"><a href="../hvac/">HVAC</a><a href="../electrical/">Electrical</a><a href="../coating/epoxy-coverage-calculator.html">Coatings</a><a href="../pool/pool-chemical-calculator.html">Pool</a><a href="../bread/bakers-percentage-calculator.html">Baking</a><a href="../soap/lye-calculator.html">Soap</a><a href="../roofing/roof-pitch-multiplier-chart.html">Roofing</a><a href="../concrete/concrete-slab-calculator.html">Concrete</a><a href="../shifts/">Shifts</a><a href="../brewing/mead-abv-calculator.html">Brewing</a><a href="../hydroponics/ec-to-ppm-converter.html">Hydroponics</a><a href="../candles/fragrance-load-calculator.html">Candles</a><a href="../coffee/espresso-ratio-calculator.html">Coffee</a><a href="../knitting/yarn-yardage-calculator.html">Knitting</a><a href="../aquarium/">Aquarium</a></nav></div></header>
<main class="wrap">
<link rel="stylesheet" href="../assets/ref-pages.css?v=e1f95f86">
<div class="crumbs"><a href="../">Tools</a> › <a href="../hvac/">HVAC</a> › Superheat &amp; subcooling calculator</div>
<div class="hero"><div class="eyebrow">Free HVAC tool</div>
<h1>Superheat &amp; Subcooling Calculator</h1>
<p class="lead">Pick one of 22 refrigerants, enter gauge pressure and line temperature, and get saturation, superheat or subcooling from the published PT chart.</p>
<p class="answer"><strong>Quick answer:</strong> superheat = suction line temperature − saturation temperature at the suction pressure;
subcooling = saturation temperature at the liquid pressure − liquid line temperature. With R-410A, 119 psig is 40.1 °F saturated,
so a 52 °F suction line has 11.9 °F of superheat.</p></div>

<div class="calc card">
<div class="fields">
<div class="full"><div class="seg" id="mode" role="group" aria-label="Measurement">
<button data-v="sh" aria-pressed="true">Superheat</button><button data-v="sc" aria-pressed="false">Subcooling</button></div></div>
<div class="full"><label for="ref">Refrigerant</label><select id="ref"><option value="R-410A">R-410A</option><option value="R-454B">R-454B (glide)</option><option value="R-32">R-32</option><option value="R-22">R-22</option><option value="R-134a">R-134a</option><option value="R-404A">R-404A</option><option value="R-407C">R-407C (glide)</option><option value="R-407A">R-407A (glide)</option><option value="R-448A">R-448A (glide)</option><option value="R-449A">R-449A (glide)</option><option value="R-452A">R-452A (glide)</option><option value="R-513A">R-513A (glide)</option><option value="R-1234yf">R-1234yf</option><option value="R-507A">R-507A</option><option value="R-427A">R-427A (glide)</option><option value="R-408A">R-408A</option><option value="R-409A">R-409A (glide)</option><option value="R-290">R-290</option><option value="R-600a">R-600a</option><option value="R-744">R-744</option><option value="R-717">R-717</option><option value="R-12">R-12</option></select><p class="note" id="ref-info" data-charts="pt-chart/"></p></div>
<div><label for="p" id="p-label">Suction pressure <small>(psig)</small></label><input id="p" inputmode="decimal" value="119"></div>
<div><label for="t" id="t-label">Suction line temp <small>(°F)</small></label><input id="t" inputmode="decimal" value="52"></div>
</div>
<div class="result" aria-live="polite">
<div id="out-title" class="eyebrow">Superheat</div>
<div class="big" id="out">–</div>
<div class="rows"><div><span>In kelvin</span><span id="out-c"></span></div>
<div><span id="sat-label">Saturation temp</span><span id="sat">–</span></div></div>
<div id="hvac-warn" class="verdict"></div>
</div>
</div>

<section class="calc card" style="margin-top:20px">
<div class="fields">
<div class="full"><h2 style="margin:0">PT lookup</h2></div>
<div class="full"><div class="seg" id="ptmode" role="group" aria-label="Lookup direction">
<button data-v="p2t" aria-pressed="true">Pressure → temp</button><button data-v="t2p" aria-pressed="false">Temp → pressure</button></div></div>
<div class="full"><label for="pt-in" id="pt-in-label">Pressure <small>(psig)</small></label><input id="pt-in" inputmode="decimal" value="119"></div>
</div>
<div class="result"><div class="eyebrow">Saturation</div><div class="rows" id="pt-out"></div></div>
</section>

<section class="guide"><h2>Refrigerants in this calculator</h2>
<p class="muted">Click a refrigerant to load it into the calculator above. The example readings are the ones the calculator starts with for
that refrigerant: they show the arithmetic and are not charging targets.</p>
<div class="tablewrap wide"><table><thead><tr><th>Refrigerant</th><th>Chart columns</th><th>Safety class</th><th>Example suction reading</th><th>Example liquid reading</th><th>More</th></tr></thead><tbody><tr><td><a href="#r-410a">R-410A</a></td><td>One (as the source chart prints it)</td><td>A1</td><td>119 psig → 40.1 °F</td><td>366 psig → 109.9 °F</td><td><a href="../hvac/pt-chart/r-410a.html">PT chart</a> · <a href="../hvac/superheat-calculator/r-410a.html">worked examples</a></td></tr><tr><td><a href="#r-454b">R-454B</a></td><td>Dew and bubble, 2.3 °F apart</td><td>A2L</td><td>107 psig → 40.0 °F dew</td><td>346 psig → 110.0 °F bubble</td><td><a href="../hvac/pt-chart/r-454b.html">PT chart</a> · <a href="../hvac/superheat-calculator/r-454b.html">worked examples</a></td></tr><tr><td><a href="#r-32">R-32</a></td><td>One (single substance)</td><td>A2L</td><td>121 psig → 40.0 °F</td><td>375 psig → 110.0 °F</td><td><a href="../hvac/pt-chart/r-32.html">PT chart</a> · <a href="../hvac/superheat-calculator/r-32.html">worked examples</a></td></tr><tr><td><a href="#r-22">R-22</a></td><td>One (single substance)</td><td>A1</td><td>69 psig → 40.3 °F</td><td>226 psig → 109.9 °F</td><td><a href="../hvac/pt-chart/r-22.html">PT chart</a> · <a href="../hvac/superheat-calculator/r-22.html">worked examples</a></td></tr><tr><td><a href="#r-134a">R-134a</a></td><td>One (single substance)</td><td>A1</td><td>18 psig → 19.4 °F</td><td>135 psig → 105.0 °F</td><td><a href="../hvac/pt-chart/r-134a.html">PT chart</a> · <a href="../hvac/superheat-calculator/r-134a.html">worked examples</a></td></tr><tr><td><a href="#r-404a">R-404A</a></td><td>One (as the source chart prints it)</td><td>A1</td><td>25 psig → -9.5 °F</td><td>254 psig → 104.9 °F</td><td><a href="../hvac/pt-chart/r-404a.html">PT chart</a> · <a href="../hvac/superheat-calculator/r-404a.html">worked examples</a></td></tr><tr><td><a href="#r-407c">R-407C</a></td><td>Dew and bubble, 11.0 °F apart</td><td>A1</td><td>63 psig → 39.9 °F dew</td><td>260 psig → 109.9 °F bubble</td><td><a href="../hvac/pt-chart/r-407c.html">PT chart</a></td></tr><tr><td><a href="#r-407a">R-407A</a></td><td>Dew and bubble, 9.9 °F apart</td><td>A1</td><td>15 psig → -9.9 °F dew</td><td>255 psig → 104.9 °F bubble</td><td><a href="../hvac/pt-chart/r-407a.html">PT chart</a></td></tr><tr><td><a href="#r-448a">R-448A</a></td><td>Dew and bubble, 10.1 °F apart</td><td>A1</td><td>16 psig → -10.6 °F dew</td><td>262 psig → 105.1 °F bubble</td><td><a href="../hvac/pt-chart/r-448a.html">PT chart</a></td></tr><tr><td><a href="#r-449a">R-449A</a></td><td>Dew and bubble, 9.4 °F apart</td><td>A1</td><td>16 psig → -10.6 °F dew</td><td>258 psig → 105.1 °F bubble</td><td><a href="../hvac/pt-chart/r-449a.html">PT chart</a></td></tr><tr><td><a href="#r-452a">R-452A</a></td><td>Dew and bubble, 7.0 °F apart</td><td>A1</td><td>20 psig → -10.5 °F dew</td><td>266 psig → 105.1 °F bubble</td><td><a href="../hvac/pt-chart/r-452a.html">PT chart</a></td></tr><tr><td><a href="#r-513a">R-513A</a></td><td>Dew and bubble, equal on this chart</td><td>A1</td><td>22 psig → 19.5 °F dew</td><td>143 psig → 105.0 °F bubble</td><td><a href="../hvac/pt-chart/r-513a.html">PT chart</a></td></tr><tr><td><a href="#r-1234yf">R-1234yf</a></td><td>One (single substance)</td><td>A2L</td><td>38 psig → 39.6 °F</td><td>146 psig → 110.0 °F</td><td><a href="../hvac/pt-chart/r-1234yf.html">PT chart</a></td></tr><tr><td><a href="#r-507a">R-507A</a></td><td>One (as the source chart prints it)</td><td>A1</td><td>26 psig → -9.4 °F</td><td>260 psig → 105.0 °F</td><td><a href="../hvac/pt-chart/r-507a.html">PT chart</a></td></tr><tr><td><a href="#r-427a">R-427A</a></td><td>Dew and bubble, 10.4 °F apart</td><td>A1</td><td>61 psig → 39.9 °F dew</td><td>249 psig → 110.0 °F bubble</td><td><a href="../hvac/pt-chart/r-427a.html">PT chart</a></td></tr><tr><td><a href="#r-408a">R-408A</a></td><td>One (as the source chart prints it)</td><td>A1</td><td>22 psig → -9.6 °F</td><td>235 psig → 104.9 °F</td><td><a href="../hvac/pt-chart/r-408a.html">PT chart</a></td></tr><tr><td><a href="#r-409a">R-409A</a></td><td>Dew and bubble, 14.4 °F apart</td><td>A1</td><td>18 psig → 20.0 °F dew</td><td>159 psig → 105.0 °F bubble</td><td><a href="../hvac/pt-chart/r-409a.html">PT chart</a></td></tr><tr><td><a href="#r-290">R-290</a></td><td>One (single substance)</td><td>A3</td><td>41 psig → 19.9 °F</td><td>187 psig → 105.2 °F</td><td><a href="../hvac/pt-chart/r-290.html">PT chart</a></td></tr><tr><td><a href="#r-600a">R-600a</a></td><td>One (single substance)</td><td>A3</td><td>3 psig → 19.5 °F</td><td>63 psig → 104.6 °F</td><td><a href="../hvac/pt-chart/r-600a.html">PT chart</a></td></tr><tr><td><a href="#r-744">R-744</a></td><td>One (single substance)</td><td>A1</td><td>407 psig → 20.0 °F</td><td>838 psig → 70.0 °F</td><td><a href="../hvac/pt-chart/r-744.html">PT chart</a></td></tr><tr><td><a href="#r-717">R-717</a></td><td>One (single substance)</td><td>B2L</td><td>33 psig → 19.5 °F</td><td>214 psig → 104.9 °F</td><td><a href="../hvac/pt-chart/r-717.html">PT chart</a></td></tr><tr><td><a href="#r-12">R-12</a></td><td>One (single substance)</td><td>A1</td><td>21 psig → 20.0 °F</td><td>126 psig → 104.8 °F</td><td><a href="../hvac/pt-chart/r-12.html">PT chart</a></td></tr></tbody></table></div>
<p class="note">Suction readings use the vapor (dew) column and liquid readings the liquid (bubble) column where the chart has two.</p></section>
<section><h2>Refrigerants with worked examples of their own</h2><div class="chips"><a href="../hvac/superheat-calculator/r-410a.html">R-410A</a><a href="../hvac/superheat-calculator/r-454b.html">R-454B</a><a href="../hvac/superheat-calculator/r-32.html">R-32</a><a href="../hvac/superheat-calculator/r-22.html">R-22</a><a href="../hvac/superheat-calculator/r-134a.html">R-134a</a><a href="../hvac/superheat-calculator/r-404a.html">R-404A</a></div></section>
<!-- app:hvac-charge --><section class="promo"><img class="icon" src="../img/hvac-charge-icon.jpg" alt="" width="72" height="72"><div>
<div class="eyebrow">The whole job, on your phone</div>
<h3>HVAC Charge: Superheat &amp; PT</h3>
<p>Same numbers on your phone, offline on the roof, with saved readings, piston target superheat and an add/recover call. <a href="https://zhukovskyi.space/apps/hvac-charge/">See what's inside</a>.</p>
<div class="btns"><a class="btn" href="https://play.google.com/store/apps/details?id=com.andrii.hvaccharge&referrer=utm_source%3Ddredev-tools%26utm_campaign%3Dhvac-calc">Get it on Google Play</a></div>
</div></section>
<section><h2>PT charts</h2><p class="muted">Full pressure–temperature tables, every 5 °F.</p><div class="chips"><a href="../hvac/pt-chart/r-410a.html">R-410A</a><a href="../hvac/pt-chart/r-454b.html">R-454B</a><a href="../hvac/pt-chart/r-32.html">R-32</a><a href="../hvac/pt-chart/r-22.html">R-22</a><a href="../hvac/pt-chart/r-134a.html">R-134a</a><a href="../hvac/pt-chart/r-404a.html">R-404A</a><a href="../hvac/pt-chart/r-407c.html">R-407C</a><a href="../hvac/pt-chart/r-407a.html">R-407A</a><a href="../hvac/pt-chart/r-448a.html">R-448A</a><a href="../hvac/pt-chart/r-449a.html">R-449A</a><a href="../hvac/pt-chart/r-452a.html">R-452A</a><a href="../hvac/pt-chart/r-513a.html">R-513A</a><a href="../hvac/pt-chart/r-1234yf.html">R-1234yf</a><a href="../hvac/pt-chart/r-507a.html">R-507A</a><a href="../hvac/pt-chart/r-427a.html">R-427A</a><a href="../hvac/pt-chart/r-408a.html">R-408A</a><a href="../hvac/pt-chart/r-409a.html">R-409A</a><a href="../hvac/pt-chart/r-290.html">R-290</a><a href="../hvac/pt-chart/r-600a.html">R-600a</a><a href="../hvac/pt-chart/r-744.html">R-744</a><a href="../hvac/pt-chart/r-717.html">R-717</a><a href="../hvac/pt-chart/r-12.html">R-12</a></div></section>
<p class="note embed-cta">Run a blog, shop or course site? <a href="../embed/#superheat-subcooling">Embed this calculator</a> on it, free.</p>
<section class="faq"><h2>Questions</h2><details><summary>How do you calculate superheat?</summary><p>Read the suction (low-side) pressure and convert it to the saturation temperature with the refrigerant's PT chart. Measure the suction line temperature near the service valve. Superheat = suction line temperature − saturation temperature. For blends with glide such as R-454B or R-407C, use the <b>dew point</b> (vapor) column.</p></details><details><summary>How do you calculate subcooling?</summary><p>Read the liquid (high-side) pressure and convert it to the saturation temperature. Measure the liquid line temperature near the service valve. Subcooling = saturation temperature − liquid line temperature. For blends with glide, use the <b>bubble point</b> (liquid) column.</p></details><details><summary>Should I charge by superheat or subcooling?</summary><p>Fixed-orifice (piston) systems are charged by superheat against a target from the outdoor and indoor conditions (<a href="../hvac/target-superheat-calculator.html">target superheat calculator</a>). TXV and EEV systems are charged by subcooling against the target on the outdoor unit's nameplate or the manufacturer's charging chart. Always follow the manufacturer's instructions for the specific unit.</p></details><details><summary>Which refrigerants does the calculator cover?</summary><p>22 refrigerants: R-410A, R-454B, R-32, R-22, R-134a, R-404A, R-407C, R-407A, R-448A, R-449A, R-452A, R-513A, R-1234yf, R-507A, R-427A, R-408A, R-409A, R-290, R-600a, R-744, R-717, R-12. All of them are free to use here.</p></details><details><summary>Can I open the calculator with a refrigerant already selected?</summary><p>Yes. Add the refrigerant after a # sign at the end of the address, for example <code>https://zhukovskyi.space/calculators/hvac/superheat-subcooling-calculator.html#r-454b</code>. The links on the PT chart pages open it that way.</p></details><details><summary>Is R-454B a drop-in for R-410A?</summary><p>No. R-454B is an A2L (mildly flammable) refrigerant for equipment designed for it, with its own pressures, glide and safety requirements. Use the R-454B chart, not the R-410A one, and follow the A2L handling rules.</p></details><details><summary>Where does this PT data come from?</summary><p>From published pressure–temperature tables, one row every 5 °F: Arkema Forane® Pressure Temperature Chart (PPC/SDC 05-2025) (R-410A, R-454B, R-32, R-22, R-134a, R-404A, R-407C, R-448A, R-449A, R-452A, R-513A); Arkema Forane® Pressure-Temperature Wall Chart, Americas (2019) (R-407A, R-507A, R-427A, R-408A, R-409A); Chemours, Thermodynamic Properties of Opteon™ YF, Engineering (I/P) Units (R-1234yf); NIST Chemistry WebBook, SRD 69, saturation properties (R-290, R-600a, R-744, R-717, R-12). Between the printed points the calculator interpolates along the vapor-pressure curve. It is a reference tool: verify against the equipment manufacturer's data.</p></details></section>
<section class="related"><h2>More HVAC tools</h2><div class="chips"><a href="../hvac/target-superheat-calculator.html">Target superheat (fixed orifice)</a><a href="../hvac/pt-chart/">PT charts</a><a href="../hvac/compare/">Refrigerant comparisons</a><a href="../hvac/bubble-point-vs-dew-point.html">Bubble point vs dew point</a><a href="../hvac/how-to-charge-r-454b-by-subcooling.html">Charging R-454B by subcooling</a><a href="../hvac/">All HVAC tools</a></div></section>
<p class="note">Reference only. Charging targets and procedures come from the equipment manufacturer's data plate and installation instructions, and local codes apply. Handling refrigerants requires EPA Section 608 certification in the US.</p>

<aside class="trust"><p class="note">Made by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a> (Dre Dev). How the numbers are checked: <a href="../methodology.html">methodology and sources</a>.</p><p class="note disclaimer">Reference only. A result depends on what you enter and on the published tables named on this page. Before you buy materials, size a circuit, charge a system or dose chemicals, check it against the code in force where you work, the product label and the manufacturer's instructions. These tools come with no warranty.</p><p class="note"><a href="../methodology.html">Methodology and sources</a> · <a href="../verification.html">Checked examples</a> · <a href="../changelog.html">Changelog</a> · <a href="mailto:mobile.support@zhukovskyi.space?subject=Calculator%20error%3A%20Superheat%20%26%20Subcooling%20Calculator&amp;body=Page%3A%20https%3A//zhukovskyi.space/calculators/hvac/superheat-subcooling-calculator.html%0A%0AWhat%20I%20entered%3A%0A%0AWhat%20the%20page%20showed%3A%0A%0AWhat%20I%20expected%2C%20and%20where%20that%20number%20comes%20from%3A%0A">Found an error? Tell me</a></p></aside>
</main>
<footer><div class="wrap">
<span>© 2026 Dre Dev · apps and free tools by <a href="https://zhukovskyi.space/about/">Andrii Zhukovskyi</a>. No account, no tracking cookies.</span>
<nav aria-label="Footer">
<a href="https://zhukovskyi.space/about/">About</a>
<a href="https://zhukovskyi.space/apps/">Apps</a>
<a href="../">Free tools</a>
<a href="../methodology.html">Methodology</a>
<a href="https://zhukovskyi.space/privacy/">Privacy</a>
<a href="https://zhukovskyi.space/testers/">Become a tester</a>
<a href="https://zhukovskyi.space/blog/">Blog</a>
<a href="https://github.com/andronaft">GitHub</a>
<a href="mailto:mobile.support@zhukovskyi.space">mobile.support@zhukovskyi.space</a>
</nav>
</div></footer>
<script>window.HVAC_EXAMPLES = {"R-410A":{"sh":[119,52],"sc":[366,100]},"R-454B":{"sh":[107,52],"sc":[346,100]},"R-32":{"sh":[121,52],"sc":[375,100]},"R-22":{"sh":[69,52],"sc":[226,100]},"R-134a":{"sh":[18,31],"sc":[135,95]},"R-404A":{"sh":[25,2],"sc":[254,95]},"R-407C":{"sh":[63,52],"sc":[260,100]},"R-407A":{"sh":[15,2],"sc":[255,95]},"R-448A":{"sh":[16,1],"sc":[262,95]},"R-449A":{"sh":[16,1],"sc":[258,95]},"R-452A":{"sh":[20,1],"sc":[266,95]},"R-513A":{"sh":[22,31],"sc":[143,95]},"R-1234yf":{"sh":[38,52],"sc":[146,100]},"R-507A":{"sh":[26,3],"sc":[260,95]},"R-427A":{"sh":[61,52],"sc":[249,100]},"R-408A":{"sh":[22,2],"sc":[235,95]},"R-409A":{"sh":[18,32],"sc":[159,95]},"R-290":{"sh":[41,32],"sc":[187,95]},"R-600a":{"sh":[3,31],"sc":[63,95]},"R-744":{"sh":[407,32],"sc":[838,60]},"R-717":{"sh":[33,32],"sc":[214,95]},"R-12":{"sh":[21,32],"sc":[126,95]}};window.HVAC_PAGES = {"R-410A":"superheat-calculator/r-410a.html","R-454B":"superheat-calculator/r-454b.html","R-32":"superheat-calculator/r-32.html","R-22":"superheat-calculator/r-22.html","R-134a":"superheat-calculator/r-134a.html","R-404A":"superheat-calculator/r-404a.html"};</script><script src="../assets/pt-data.js?v=4fe7ba3e"></script><script src="../assets/calc.js?v=fb33d9b0"></script><script src="../assets/ref-pages.js?v=cdc64083"></script>
</body>
</html>
